<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.6.41">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="dcterms.date" content="2026-05-17">

<title>How to challenge a FMEA with historian data – Reading the Machine</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { display: inline-block; text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../HEX/logo-activity.svg" rel="icon" type="image/svg+xml">
<script src="../site_libs/quarto-html/quarto.js"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-48ffa3e5b9d089919c6712c39e5b00f2.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-6f2fa3cdfb98e4e79ea22c6e7fa459bc.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<meta name="google-site-verification" content="06h-78tUV1nOjceBLiHjWwZHmo5yOIH3XvBd1XC32j8">
<script src="../site_libs/quarto-diagram/mermaid.min.js"></script>
<script src="../site_libs/quarto-diagram/mermaid-init.js"></script>
<link href="../site_libs/quarto-diagram/mermaid.css" rel="stylesheet">
<script src="../site_libs/core-js-2.5.3/shim.min.js"></script>
<script src="../site_libs/react-18.2.0/react.min.js"></script>
<script src="../site_libs/react-18.2.0/react-dom.min.js"></script>
<script src="../site_libs/reactwidget-2.0.0/react-tools.js"></script>
<link href="../site_libs/htmltools-fill-0.5.9/fill.css" rel="stylesheet">
<script src="../site_libs/htmlwidgets-1.6.4/htmlwidgets.js"></script>
<link href="../site_libs/reactable-0.4.5/reactable.css" rel="stylesheet">
<script src="../site_libs/reactable-binding-0.4.5/reactable.js"></script>


</head>

<body class="nav-fixed">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a href="../index.html" class="navbar-brand navbar-brand-logo">
    <img src="../HEX/logo-activity.svg" alt="Reading the Machine" class="navbar-logo">
    </a>
    <a class="navbar-brand" href="../index.html">
    <span class="navbar-title">Reading the Machine</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../toolbox/index.html"> 
<span class="menu-text">Toolbox</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../chapters/index.html"> 
<span class="menu-text">Part I – Pharma &amp; GxP</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../coming-soon.html"> 
<span class="menu-text">Part II – Operations &amp; I4.0/I5.0</span></a>
  </li>  
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-about" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">About</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-about">    
        <li>
    <a class="dropdown-item" href="../about.html">
 <span class="dropdown-text">Arnaud Coqueblin</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../ecosystem.html">
 <span class="dropdown-text">The Ecosystem</span></a>
  </li>  
    </ul>
  </li>
</ul>
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item compact">
    <a class="nav-link" href="https://www.linkedin.com/in/arnaudcoqueblin/"> <i class="bi bi-linkedin" role="img" aria-label="LinkedIn">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
</div>
      </div> <!-- /container-fluid -->
    </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#the-scenario" id="toc-the-scenario" class="nav-link active" data-scroll-target="#the-scenario">The scenario</a></li>
  <li><a href="#the-fmea-failure-mode-and-effects-analysis" id="toc-the-fmea-failure-mode-and-effects-analysis" class="nav-link" data-scroll-target="#the-fmea-failure-mode-and-effects-analysis">The FMEA <em>(Failure Mode and Effects Analysis)</em></a></li>
  <li><a href="#what-the-log-reveals" id="toc-what-the-log-reveals" class="nav-link" data-scroll-target="#what-the-log-reveals">What the log reveals</a></li>
  <li><a href="#updated-fmea" id="toc-updated-fmea" class="nav-link" data-scroll-target="#updated-fmea">Updated FMEA</a></li>
  <li><a href="#deeper-in-the-monitoring-stack" id="toc-deeper-in-the-monitoring-stack" class="nav-link" data-scroll-target="#deeper-in-the-monitoring-stack">Deeper in the monitoring stack</a>
  <ul class="collapse">
  <li><a href="#spc-on-chamber-pressure" id="toc-spc-on-chamber-pressure" class="nav-link" data-scroll-target="#spc-on-chamber-pressure">SPC on chamber pressure</a></li>
  <li><a href="#spc-on-pump-duty-cycle" id="toc-spc-on-pump-duty-cycle" class="nav-link" data-scroll-target="#spc-on-pump-duty-cycle">SPC on pump duty cycle</a></li>
  <li><a href="#intra-cycle-signals" id="toc-intra-cycle-signals" class="nav-link" data-scroll-target="#intra-cycle-signals">Intra-cycle signals</a></li>
  <li><a href="#conclusion" id="toc-conclusion" class="nav-link" data-scroll-target="#conclusion">Conclusion</a></li>
  </ul></li>
  </ul>
<div class="toc-actions"><ul><li><a href="https://github.com/arnaudcoqueblin/reading-the-machine/edit/main/chapters/fmea-and-historian-data.qmd" class="toc-action"><i class="bi bi-github"></i>Edit this page</a></li><li><a href="https://github.com/arnaudcoqueblin/reading-the-machine/issues/new" class="toc-action"><i class="bi empty"></i>Report an issue</a></li></ul></div></nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<div class="quarto-title-block"><div><h1 class="title">How to challenge a FMEA with historian data</h1><button type="button" class="btn code-tools-button" id="quarto-code-tools-source"><i class="bi"></i> Code</button></div></div>
  <div class="quarto-categories">
    <div class="quarto-category">fmea</div>
    <div class="quarto-category">spc</div>
    <div class="quarto-category">lyo</div>
    <div class="quarto-category">gxp</div>
  </div>
  </div>



<div class="quarto-title-meta">

    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">May 17, 2026</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<p>With <code>FDSim</code>, the freeze-drying simulator, and <code>machinelogR</code>, the analytics package,<br>
let’s see how we can challenge two <strong>FMEA</strong> scores: <em>Occurrence</em> and <em>Detectability</em>.</p>
<section id="the-scenario" class="level2">
<h2 class="anchored" data-anchor-id="the-scenario">The scenario</h2>
<p>Once again, we’ll simulate a <strong>vacuum pump failure</strong> during a freeze-drying cycle.<br>
With the simulator, we can set exactly when that happens and watch the effect.</p>
<p>The pump degradation triggers a chain reaction:</p>
<div class="cell" data-layout-align="center">
<div class="cell-output-display">
<div>
<p></p><figure class="figure"><p></p>
<div>
<pre class="mermaid mermaid-js">%%{init: {'theme': 'default', 'themeVariables': {'background': '#ffffff'}}}%%
flowchart LR
classDef pump    fill:#f5f5f5,stroke:#9e9e9e,color:#333
classDef rising  fill:#fff3e0,stroke:#d97706,color:#333
classDef product fill:#fffde7,stroke:#f59e0b,color:#333
classDef danger  fill:#fef2f2,stroke:#b91c1c,color:#b91c1c

A["&lt;img src='https://api.iconify.design/material-symbols:water-pump-outline.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Pump&lt;/b&gt;&lt;br/&gt;loses&lt;br/&gt;capacity"]:::pump --&gt;|less&lt;br/&gt;vacuum| B["&lt;img src='https://api.iconify.design/lucide:gauge.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Chamber&lt;br/&gt;Pressure&lt;/b&gt;&lt;br/&gt;rises"]:::rising --&gt;|with the same&lt;br/&gt;shelf temp.| C["&lt;img src='https://api.iconify.design/lucide:thermometer.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Max vial&lt;br/&gt;temperature&lt;/b&gt;&lt;br/&gt;rises"]:::product --&gt;|approaches&lt;br/&gt;critical temp.| D["&lt;img src='https://api.iconify.design/lucide:triangle-alert.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Batch&lt;/b&gt;&lt;br/&gt;at risk"]:::danger
</pre>
</div>
<p></p></figure><p></p>
</div>
</div>
</div>
<p>For this demo, I’ve set a <strong>pump degradation</strong> starting at batch <strong>16</strong>.<br>
We’ll first track the mean chamber pressure (P_ch) during primary drying, across 50 batches.</p>
</section>
<section id="the-fmea-failure-mode-and-effects-analysis" class="level2">
<h2 class="anchored" data-anchor-id="the-fmea-failure-mode-and-effects-analysis">The FMEA <em>(Failure Mode and Effects Analysis)</em></h2>
<p><em>The scores below are illustrative. They follow FMEA conventions but do not represent a validated risk assessment for any real equipment.</em></p>
<div class="cell">
<div class="cell-output-display">
<div id="smhsvaukar" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#smhsvaukar table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#smhsvaukar thead, #smhsvaukar tbody, #smhsvaukar tfoot, #smhsvaukar tr, #smhsvaukar td, #smhsvaukar th {
  border-style: none;
}

#smhsvaukar p {
  margin: 0;
  padding: 0;
}

#smhsvaukar .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#smhsvaukar .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#smhsvaukar .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#smhsvaukar .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#smhsvaukar .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#smhsvaukar .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#smhsvaukar .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#smhsvaukar .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#smhsvaukar .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#smhsvaukar .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#smhsvaukar .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#smhsvaukar .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#smhsvaukar .gt_spanner_row {
  border-bottom-style: hidden;
}

#smhsvaukar .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#smhsvaukar .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#smhsvaukar .gt_from_md > :first-child {
  margin-top: 0;
}

#smhsvaukar .gt_from_md > :last-child {
  margin-bottom: 0;
}

#smhsvaukar .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#smhsvaukar .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#smhsvaukar .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#smhsvaukar .gt_row_group_first td {
  border-top-width: 2px;
}

#smhsvaukar .gt_row_group_first th {
  border-top-width: 2px;
}

#smhsvaukar .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#smhsvaukar .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#smhsvaukar .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#smhsvaukar .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#smhsvaukar .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#smhsvaukar .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#smhsvaukar .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#smhsvaukar .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#smhsvaukar .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#smhsvaukar .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#smhsvaukar .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#smhsvaukar .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#smhsvaukar .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#smhsvaukar .gt_left {
  text-align: left;
}

#smhsvaukar .gt_center {
  text-align: center;
}

#smhsvaukar .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#smhsvaukar .gt_font_normal {
  font-weight: normal;
}

#smhsvaukar .gt_font_bold {
  font-weight: bold;
}

#smhsvaukar .gt_font_italic {
  font-style: italic;
}

#smhsvaukar .gt_super {
  font-size: 65%;
}

#smhsvaukar .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#smhsvaukar .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#smhsvaukar .gt_indent_1 {
  text-indent: 5px;
}

#smhsvaukar .gt_indent_2 {
  text-indent: 10px;
}

#smhsvaukar .gt_indent_3 {
  text-indent: 15px;
}

#smhsvaukar .gt_indent_4 {
  text-indent: 20px;
}

#smhsvaukar .gt_indent_5 {
  text-indent: 25px;
}

#smhsvaukar .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#smhsvaukar div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="failure_mode" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" scope="col">Failure mode</th>
<th id="severity" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">S</th>
<th id="occurrence" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">O</th>
<th id="detection" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">D</th>
<th id="rpn" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">RPN</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_left" headers="failure_mode">Vacuum pump degradation</td>
<td class="gt_row gt_right" headers="severity">7</td>
<td class="gt_row gt_right" headers="occurrence">4</td>
<td class="gt_row gt_right" headers="detection">7</td>
<td class="gt_row gt_right" headers="rpn">196</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p><strong>S</strong> – severity of the effect on product quality (here: product collapse). 1–10.<br>
<strong>O</strong> – frequency of the failure mode over equipment lifetime. 1–10.<br>
<strong>D</strong> – likelihood of catching it before it reaches the product.</p>
<p><strong>RPN</strong> = S x O x D – (Risk Priority Number)</p>
<p>This plausible scoring grid shows why the first guess for D <em>(Detectability)</em> is 7 :</p>
<div class="cell">
<div class="cell-output-display">
<div id="yoolpwwzab" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#yoolpwwzab table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#yoolpwwzab thead, #yoolpwwzab tbody, #yoolpwwzab tfoot, #yoolpwwzab tr, #yoolpwwzab td, #yoolpwwzab th {
  border-style: none;
}

#yoolpwwzab p {
  margin: 0;
  padding: 0;
}

#yoolpwwzab .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#yoolpwwzab .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#yoolpwwzab .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#yoolpwwzab .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#yoolpwwzab .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#yoolpwwzab .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#yoolpwwzab .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#yoolpwwzab .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#yoolpwwzab .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#yoolpwwzab .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#yoolpwwzab .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#yoolpwwzab .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#yoolpwwzab .gt_spanner_row {
  border-bottom-style: hidden;
}

#yoolpwwzab .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#yoolpwwzab .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#yoolpwwzab .gt_from_md > :first-child {
  margin-top: 0;
}

#yoolpwwzab .gt_from_md > :last-child {
  margin-bottom: 0;
}

#yoolpwwzab .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#yoolpwwzab .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#yoolpwwzab .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#yoolpwwzab .gt_row_group_first td {
  border-top-width: 2px;
}

#yoolpwwzab .gt_row_group_first th {
  border-top-width: 2px;
}

#yoolpwwzab .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#yoolpwwzab .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#yoolpwwzab .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#yoolpwwzab .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#yoolpwwzab .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#yoolpwwzab .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#yoolpwwzab .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#yoolpwwzab .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#yoolpwwzab .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#yoolpwwzab .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#yoolpwwzab .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#yoolpwwzab .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#yoolpwwzab .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#yoolpwwzab .gt_left {
  text-align: left;
}

#yoolpwwzab .gt_center {
  text-align: center;
}

#yoolpwwzab .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#yoolpwwzab .gt_font_normal {
  font-weight: normal;
}

#yoolpwwzab .gt_font_bold {
  font-weight: bold;
}

#yoolpwwzab .gt_font_italic {
  font-style: italic;
}

#yoolpwwzab .gt_super {
  font-size: 65%;
}

#yoolpwwzab .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#yoolpwwzab .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#yoolpwwzab .gt_indent_1 {
  text-indent: 5px;
}

#yoolpwwzab .gt_indent_2 {
  text-indent: 10px;
}

#yoolpwwzab .gt_indent_3 {
  text-indent: 15px;
}

#yoolpwwzab .gt_indent_4 {
  text-indent: 20px;
}

#yoolpwwzab .gt_indent_5 {
  text-indent: 25px;
}

#yoolpwwzab .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#yoolpwwzab div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="D" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">D</th>
<th id="Criterion" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" scope="col">Criterion</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_right" headers="D" style="background-color: #285A7D; color: #FFFFFF">9-10</td>
<td class="gt_row gt_left" headers="Criterion">No data available</td>
</tr>
<tr class="even">
<td class="gt_row gt_right" headers="D" style="background-color: #537999; color: #FFFFFF">7-8</td>
<td class="gt_row gt_left" headers="Criterion">Data available, but not consulted</td>
</tr>
<tr class="odd">
<td class="gt_row gt_right" headers="D" style="background-color: #7B9AB5">5-6</td>
<td class="gt_row gt_left" headers="Criterion">Data reviewed periodically, no trend analysis</td>
</tr>
<tr class="even">
<td class="gt_row gt_right" headers="D" style="background-color: #A3BDD2">3-4</td>
<td class="gt_row gt_left" headers="Criterion">Continuous monitoring with detection rules</td>
</tr>
<tr class="odd">
<td class="gt_row gt_right" headers="D" style="background-color: #CCE1F0">1-2</td>
<td class="gt_row gt_left" headers="Criterion">Continuous monitoring with operational early detection</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>A similar scoring grid for O <em>(Occurrence)</em> would depend on the equipment.<br>
So I chose O = 4 as a <em>“not too frequent”</em> initial guess.</p>
</section>
<section id="what-the-log-reveals" class="level2">
<h2 class="anchored" data-anchor-id="what-the-log-reveals">What the log reveals</h2>
<p>The FMEA and data log are connected through this pipeline:</p>
<div class="cell" data-layout-align="center">
<div class="cell-output-display">
<div>
<p></p><figure class="figure"><p></p>
<div>
<pre class="mermaid mermaid-js">%%{init: {'theme': 'default', 'themeVariables': {'background': '#ffffff'}}}%%
flowchart LR
classDef data fill:#f0fdf9,stroke:#0f766e,color:#0f172a
classDef fn   fill:#eff6ff,stroke:#2563eb,color:#0f172a
classDef out  fill:#fef3c7,stroke:#d97706,color:#0f172a

A["FDSim output"]:::data --&gt; B(["mlog()"]):::fn
C["FMEA"]:::data --&gt; D(["connect_fmea_to_log()"]):::fn
B --&gt; D
D --&gt; E["n_events, last seen"]:::out
</pre>
</div>
<p></p></figure><p></p>
</div>
</div>
</div>
<p>The log shows 8 alarm events.</p>
<div class="cell">
<div class="cell-output-display">
<div id="aaznvnneyo" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#aaznvnneyo table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#aaznvnneyo thead, #aaznvnneyo tbody, #aaznvnneyo tfoot, #aaznvnneyo tr, #aaznvnneyo td, #aaznvnneyo th {
  border-style: none;
}

#aaznvnneyo p {
  margin: 0;
  padding: 0;
}

#aaznvnneyo .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#aaznvnneyo .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#aaznvnneyo .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#aaznvnneyo .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#aaznvnneyo .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#aaznvnneyo .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#aaznvnneyo .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#aaznvnneyo .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#aaznvnneyo .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#aaznvnneyo .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#aaznvnneyo .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#aaznvnneyo .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#aaznvnneyo .gt_spanner_row {
  border-bottom-style: hidden;
}

#aaznvnneyo .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#aaznvnneyo .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#aaznvnneyo .gt_from_md > :first-child {
  margin-top: 0;
}

#aaznvnneyo .gt_from_md > :last-child {
  margin-bottom: 0;
}

#aaznvnneyo .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#aaznvnneyo .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#aaznvnneyo .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#aaznvnneyo .gt_row_group_first td {
  border-top-width: 2px;
}

#aaznvnneyo .gt_row_group_first th {
  border-top-width: 2px;
}

#aaznvnneyo .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#aaznvnneyo .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#aaznvnneyo .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#aaznvnneyo .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#aaznvnneyo .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#aaznvnneyo .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#aaznvnneyo .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#aaznvnneyo .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#aaznvnneyo .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#aaznvnneyo .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#aaznvnneyo .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#aaznvnneyo .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#aaznvnneyo .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#aaznvnneyo .gt_left {
  text-align: left;
}

#aaznvnneyo .gt_center {
  text-align: center;
}

#aaznvnneyo .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#aaznvnneyo .gt_font_normal {
  font-weight: normal;
}

#aaznvnneyo .gt_font_bold {
  font-weight: bold;
}

#aaznvnneyo .gt_font_italic {
  font-style: italic;
}

#aaznvnneyo .gt_super {
  font-size: 65%;
}

#aaznvnneyo .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#aaznvnneyo .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#aaznvnneyo .gt_indent_1 {
  text-indent: 5px;
}

#aaznvnneyo .gt_indent_2 {
  text-indent: 10px;
}

#aaznvnneyo .gt_indent_3 {
  text-indent: 15px;
}

#aaznvnneyo .gt_indent_4 {
  text-indent: 20px;
}

#aaznvnneyo .gt_indent_5 {
  text-indent: 25px;
}

#aaznvnneyo .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#aaznvnneyo div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="failure_mode" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" scope="col">Failure mode</th>
<th id="detection" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">D</th>
<th id="rpn" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">RPN</th>
<th id="n_events" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">Alarms found</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_left" headers="failure_mode">Vacuum pump degradation</td>
<td class="gt_row gt_right" headers="detection">7</td>
<td class="gt_row gt_right" headers="rpn">196</td>
<td class="gt_row gt_right" headers="n_events">8</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div class="cell">
<div class="cell-output-display">
<div id="fig-pump" class="quarto-float quarto-figure quarto-figure-center anchored" width="768">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-pump-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="fmea-and-historian-data_files/figure-html/fig-pump-1.png" id="fig-pump" class="img-fluid figure-img" width="768">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig quarto-uncaptioned" id="fig-pump-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1
</figcaption>
</figure>
</div>
</div>
</div>
<p>Chamber pressure crosses the alarm threshold at batch 38: <span class="problem">22 batches</span> after onset.</p>
</section>
<section id="updated-fmea" class="level2">
<h2 class="anchored" data-anchor-id="updated-fmea">Updated FMEA</h2>
<p>Now that the data log has been connected, the risk can be reevaluated.</p>
<p><strong>D – Detectability:</strong><br>
D was 7 because the historian was not consulted.<br>
We can now set D=6 (band 5-6): the log is periodically reviewed, but there’s still no trending.</p>
<p><strong>O – Occurrence:</strong><br>
The pipeline revealed <code>n_events / total_batches</code> = 8 alarm events over 50 batches = <strong>16%</strong>.<br>
The declared O=4 was an expert estimate.<br>
The log now puts a number on it, but how acceptable is 16%? Unfortunately, without a reliable scoring grid, I’ll leave O=4 for the rest of this demo. With a scoring grid, O could be better than expected… or worse.</p>
<p>Now with a D=6 and O=4, the RPN drops from 196 to 168.</p>
<div class="cell">
<div class="cell-output-display">
<div id="xxvvxffsjk" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#xxvvxffsjk table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#xxvvxffsjk thead, #xxvvxffsjk tbody, #xxvvxffsjk tfoot, #xxvvxffsjk tr, #xxvvxffsjk td, #xxvvxffsjk th {
  border-style: none;
}

#xxvvxffsjk p {
  margin: 0;
  padding: 0;
}

#xxvvxffsjk .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#xxvvxffsjk .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#xxvvxffsjk .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#xxvvxffsjk .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#xxvvxffsjk .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#xxvvxffsjk .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#xxvvxffsjk .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#xxvvxffsjk .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#xxvvxffsjk .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#xxvvxffsjk .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#xxvvxffsjk .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#xxvvxffsjk .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#xxvvxffsjk .gt_spanner_row {
  border-bottom-style: hidden;
}

#xxvvxffsjk .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#xxvvxffsjk .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#xxvvxffsjk .gt_from_md > :first-child {
  margin-top: 0;
}

#xxvvxffsjk .gt_from_md > :last-child {
  margin-bottom: 0;
}

#xxvvxffsjk .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#xxvvxffsjk .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#xxvvxffsjk .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#xxvvxffsjk .gt_row_group_first td {
  border-top-width: 2px;
}

#xxvvxffsjk .gt_row_group_first th {
  border-top-width: 2px;
}

#xxvvxffsjk .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#xxvvxffsjk .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#xxvvxffsjk .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#xxvvxffsjk .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#xxvvxffsjk .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#xxvvxffsjk .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#xxvvxffsjk .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#xxvvxffsjk .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#xxvvxffsjk .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#xxvvxffsjk .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#xxvvxffsjk .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#xxvvxffsjk .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#xxvvxffsjk .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#xxvvxffsjk .gt_left {
  text-align: left;
}

#xxvvxffsjk .gt_center {
  text-align: center;
}

#xxvvxffsjk .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#xxvvxffsjk .gt_font_normal {
  font-weight: normal;
}

#xxvvxffsjk .gt_font_bold {
  font-weight: bold;
}

#xxvvxffsjk .gt_font_italic {
  font-style: italic;
}

#xxvvxffsjk .gt_super {
  font-size: 65%;
}

#xxvvxffsjk .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#xxvvxffsjk .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#xxvvxffsjk .gt_indent_1 {
  text-indent: 5px;
}

#xxvvxffsjk .gt_indent_2 {
  text-indent: 10px;
}

#xxvvxffsjk .gt_indent_3 {
  text-indent: 15px;
}

#xxvvxffsjk .gt_indent_4 {
  text-indent: 20px;
}

#xxvvxffsjk .gt_indent_5 {
  text-indent: 25px;
}

#xxvvxffsjk .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#xxvvxffsjk div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="failure_mode" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" scope="col">Failure mode</th>
<th id="severity" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">S</th>
<th id="occurrence" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">O</th>
<th id="occurrence_note" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" scope="col">Observed rate</th>
<th id="detection" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">D</th>
<th id="rpn" class="gt_col_heading gt_columns_bottom_border gt_right" data-quarto-table-cell-role="th" scope="col">RPN</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_left" headers="failure_mode">Vacuum pump degradation</td>
<td class="gt_row gt_right" headers="severity">7</td>
<td class="gt_row gt_right" headers="occurrence" style="background-color: #EFF6FF">4</td>
<td class="gt_row gt_left" headers="occurrence_note" style="background-color: #EFF6FF">8 events / 50 batches</td>
<td class="gt_row gt_right" headers="detection" style="background-color: #E8F5E9; font-weight: bold">6</td>
<td class="gt_row gt_right" headers="rpn" style="background-color: #E8F5E9; font-weight: bold">168</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Can we further improve the <em>Detectability</em> D ?<br>
</p>
</section>
<section id="deeper-in-the-monitoring-stack" class="level2">
<h2 class="anchored" data-anchor-id="deeper-in-the-monitoring-stack">Deeper in the monitoring stack</h2>
<p>D moves down in steps. Method first, then signal position in the failure chain, then observation window. Each lever is independent.</p>
<section id="spc-on-chamber-pressure" class="level3">
<h3 class="anchored" data-anchor-id="spc-on-chamber-pressure">SPC on chamber pressure</h3>
<p>The control limits are calculated from the first 15 stable batches (Phase I baseline).</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-spc-pch" class="quarto-float quarto-figure quarto-figure-center anchored" width="768">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-spc-pch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="fmea-and-historian-data_files/figure-html/fig-spc-pch-1.png" id="fig-spc-pch" class="img-fluid figure-img" width="768">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig quarto-uncaptioned" id="fig-spc-pch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;2
</figcaption>
</figure>
</div>
</div>
</div>
<p><span class="solution">Detection at batch 28</span> after 9 consecutive batches above the center line (rule 2).<br>
That’s <strong>12 batches after onset</strong>.<br>
Detectability D can now be lowered to 4 (Continuous monitoring with detection rules).</p>
</section>
<section id="spc-on-pump-duty-cycle" class="level3">
<h3 class="anchored" data-anchor-id="spc-on-pump-duty-cycle">SPC on pump duty cycle</h3>
<p>Let’s look at the pump cycle instead of the chamber pressure. It’s the % time the pump runs per batch.<br>
When capacity degrades, the pump compensates by running longer.</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-spc-pump" class="quarto-float quarto-figure quarto-figure-center anchored" width="768">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-spc-pump-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="fmea-and-historian-data_files/figure-html/fig-spc-pump-1.png" id="fig-spc-pump" class="img-fluid figure-img" width="768">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig quarto-uncaptioned" id="fig-spc-pump-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3
</figcaption>
</figure>
</div>
</div>
</div>
<p><span class="solution">Detection at batch 24</span>, <strong>8 batches after onset</strong>, the earliest in this simulation.<br>
The Detectability D has improved and can now be lowered to 3.</p>
</section>
<section id="intra-cycle-signals" class="level3">
<h3 class="anchored" data-anchor-id="intra-cycle-signals">Intra-cycle signals</h3>
<p>Every pump ON/OFF event is recorded.</p>
<p>The function <code>fit_hmm()</code> fits a Hidden Markov Model on the sequence of ON-cycle durations.<br>
It identifies 3 <em>latent states</em> based on ON-cycle duration: healthy (300 s/cycle), early degradation (360 s/cycle), or advanced degradation (452 s/cycle).<br>
The chart shows the % of each state per batch.</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-hmm-pump" class="quarto-float quarto-figure quarto-figure-center anchored" width="768">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-hmm-pump-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="fmea-and-historian-data_files/figure-html/fig-hmm-pump-1.png" id="fig-hmm-pump" class="img-fluid figure-img" width="768">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig quarto-uncaptioned" id="fig-hmm-pump-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;4
</figcaption>
</figure>
</div>
</div>
</div>
<p><span class="solution">First degraded cycles at batch 19</span>, <strong>3 batches after onset.</strong><br>
The HMM assigns individual ON-cycles to a degraded state as soon as the pump capacity drops significantly.<br>
The Detectability D drops to 2.</p>
</section>
<section id="conclusion" class="level3">
<h3 class="anchored" data-anchor-id="conclusion">Conclusion</h3>
<p>O could not be updated. But how much did D move?</p>
<div class="cell">
<div id="tbl-recap" class="cell quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl quarto-uncaptioned" id="tbl-recap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;1
</figcaption>
<div aria-describedby="tbl-recap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="cell-output-display">
<div class="reactable html-widget html-fill-item" id="htmlwidget-ea70d7b24ec4161af4f6" style="width:auto;height:auto;"></div>
<script type="application/json" data-for="htmlwidget-ea70d7b24ec4161af4f6">{"x":{"tag":{"name":"Reactable","attribs":{"data":{"Step":["Initial guess","+ data","+ SPC","+ SPC","+ HMM"],"Signal":["(none)","P_ch","P_ch","Pump duty","T_ON duration"],"Trigger":["","Alarm threshold","Nelson rule 2","Nelson rule 1","HMM state change"],"Detection at batch":["","38","28","24","19"],"D":[7,6,4,3,2],"RPN":[196,168,112,84,56]},"columns":[{"id":"Step","name":"Step","type":"character","cell":["Initial guess",{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["+ data"]},{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["+ SPC"]},"+ SPC",{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["+ HMM"]}]},{"id":"Signal","name":"Signal","type":"character","cell":["(none)",{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["P_ch"]},"P_ch",{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["Pump duty"]},{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["T_ON duration"]}],"minWidth":120},{"id":"Trigger","name":"Trigger","type":"character","cell":["","Alarm threshold",{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["Nelson rule 2"]},"Nelson rule 1",{"name":"span","attribs":{"style":{"background":"#8fbc8f","color":"white","font-weight":"500","border-radius":"12px","padding":"2px 10px","display":"inline-block"}},"children":["HMM state change"]}],"minWidth":160},{"id":"Detection at batch","name":"Detection at batch","type":"character"},{"id":"D","name":"D","type":"numeric","cell":[{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#5E81A0FF","backgroundImage":null,"width":"66.6666666666667%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"7"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#7192AEFF","backgroundImage":null,"width":"55.5555555555556%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"6"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#99B4CBFF","backgroundImage":null,"width":"33.3333333333333%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"4"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#ADC6DAFF","backgroundImage":null,"width":"22.2222222222222%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"3"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#C2D8E9FF","backgroundImage":null,"width":"11.1111111111111%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"2"]}]}]}],"minWidth":100},{"id":"RPN","name":"RPN","type":"numeric","cell":[{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#AF5D35FF","backgroundImage":null,"width":"78.4%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"196"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#A56C3BFF","backgroundImage":null,"width":"67.2%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"168"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#8D8447FF","backgroundImage":null,"width":"44.8%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"112"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#7E8F4DFF","backgroundImage":null,"width":"33.6%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"84"]}]}]},{"name":"div","attribs":{},"children":[{"name":"div","attribs":{"style":{"flexGrow":1,"borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","background":"#EEEEEE"}},"children":[{"name":"div","attribs":{"style":{"display":"flex","alignItems":"center","color":"black","fontSize":null,"fontWeight":"normal"}},"children":[{"name":"div","attribs":{"style":{"alignText":"right","display":"flex","alignItems":"center","justifyContent":"flex-end","borderTopLeftRadius":"0px","borderBottomLeftRadius":"0px","borderTopRightRadius":"0px","borderBottomRightRadius":"0px","boxShadow":null,"border":"  ","background":"#6C9A53FF","backgroundImage":null,"width":"22.4%","height":16,"transition":"width 1s ease","marginRight":"6px"}},"children":[]},"56"]}]}]}],"minWidth":100}],"highlight":true,"borderless":true,"theme":{"backgroundColor":"white","highlightColor":"#fafafa","cellPadding":"8px 12px"},"dataKey":"43d6334b1575ddf769e6e89c80204427"},"children":[]},"class":"reactR_markup"},"evals":[],"jsHooks":[]}</script>
</div>
</div>
</figure>
</div>
</div>
<p>From D=7 to D=2, the RPN dropped from 196 to 56, without touching Severity or Occurrence.<br>
Just by improving the monitoring method.<br>
The closer the signal to the failure mechanism, the earlier the detection.</p>


<!-- -->

</section>
</section>

</main> <!-- /main -->
<script>
(function () {
  function init() {
    document.querySelectorAll('.panel-tabset .nav-tabs .nav-link').forEach(function (link) {
      link.addEventListener('shown.bs.tab', function () {
        var tabset = link.closest('.panel-tabset');
        if (!tabset) return;
        // Use the tabset container (not the sticky nav-tabs) to get true document position
        var top = tabset.getBoundingClientRect().top + window.pageYOffset - 64;
        window.scrollTo({ top: top, behavior: 'smooth' });
      });
    });
  }
  if (document.readyState === 'loading') {
    document.addEventListener('DOMContentLoaded', init);
  } else {
    init();
  }
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
window.document.addEventListener("DOMContentLoaded", function (event) {
  const toggleBodyColorMode = (bsSheetEl) => {
    const mode = bsSheetEl.getAttribute("data-mode");
    const bodyEl = window.document.querySelector("body");
    if (mode === "dark") {
      bodyEl.classList.add("quarto-dark");
      bodyEl.classList.remove("quarto-light");
    } else {
      bodyEl.classList.add("quarto-light");
      bodyEl.classList.remove("quarto-dark");
    }
  }
  const toggleBodyColorPrimary = () => {
    const bsSheetEl = window.document.querySelector("link#quarto-bootstrap");
    if (bsSheetEl) {
      toggleBodyColorMode(bsSheetEl);
    }
  }
  toggleBodyColorPrimary();  
  const icon = "";
  const anchorJS = new window.AnchorJS();
  anchorJS.options = {
    placement: 'right',
    icon: icon
  };
  anchorJS.add('.anchored');
  const isCodeAnnotation = (el) => {
    for (const clz of el.classList) {
      if (clz.startsWith('code-annotation-')) {                     
        return true;
      }
    }
    return false;
  }
  const onCopySuccess = function(e) {
    // button target
    const button = e.trigger;
    // don't keep focus
    button.blur();
    // flash "checked"
    button.classList.add('code-copy-button-checked');
    var currentTitle = button.getAttribute("title");
    button.setAttribute("title", "Copied!");
    let tooltip;
    if (window.bootstrap) {
      button.setAttribute("data-bs-toggle", "tooltip");
      button.setAttribute("data-bs-placement", "left");
      button.setAttribute("data-bs-title", "Copied!");
      tooltip = new bootstrap.Tooltip(button, 
        { trigger: "manual", 
          customClass: "code-copy-button-tooltip",
          offset: [0, -8]});
      tooltip.show();    
    }
    setTimeout(function() {
      if (tooltip) {
        tooltip.hide();
        button.removeAttribute("data-bs-title");
        button.removeAttribute("data-bs-toggle");
        button.removeAttribute("data-bs-placement");
      }
      button.setAttribute("title", currentTitle);
      button.classList.remove('code-copy-button-checked');
    }, 1000);
    // clear code selection
    e.clearSelection();
  }
  const getTextToCopy = function(trigger) {
      const codeEl = trigger.previousElementSibling.cloneNode(true);
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
  }
  const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
    text: getTextToCopy
  });
  clipboard.on('success', onCopySuccess);
  if (window.document.getElementById('quarto-embedded-source-code-modal')) {
    const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
      text: getTextToCopy,
      container: window.document.getElementById('quarto-embedded-source-code-modal')
    });
    clipboardModal.on('success', onCopySuccess);
  }
  const viewSource = window.document.getElementById('quarto-view-source') ||
                     window.document.getElementById('quarto-code-tools-source');
  if (viewSource) {
    const sourceUrl = viewSource.getAttribute("data-quarto-source-url");
    viewSource.addEventListener("click", function(e) {
      if (sourceUrl) {
        // rstudio viewer pane
        if (/\bcapabilities=\b/.test(window.location)) {
          window.open(sourceUrl);
        } else {
          window.location.href = sourceUrl;
        }
      } else {
        const modal = new bootstrap.Modal(document.getElementById('quarto-embedded-source-code-modal'));
        modal.show();
      }
      return false;
    });
  }
  function toggleCodeHandler(show) {
    return function(e) {
      const detailsSrc = window.document.querySelectorAll(".cell > details > .sourceCode");
      for (let i=0; i<detailsSrc.length; i++) {
        const details = detailsSrc[i].parentElement;
        if (show) {
          details.open = true;
        } else {
          details.removeAttribute("open");
        }
      }
      const cellCodeDivs = window.document.querySelectorAll(".cell > .sourceCode");
      const fromCls = show ? "hidden" : "unhidden";
      const toCls = show ? "unhidden" : "hidden";
      for (let i=0; i<cellCodeDivs.length; i++) {
        const codeDiv = cellCodeDivs[i];
        if (codeDiv.classList.contains(fromCls)) {
          codeDiv.classList.remove(fromCls);
          codeDiv.classList.add(toCls);
        } 
      }
      return false;
    }
  }
  const hideAllCode = window.document.getElementById("quarto-hide-all-code");
  if (hideAllCode) {
    hideAllCode.addEventListener("click", toggleCodeHandler(false));
  }
  const showAllCode = window.document.getElementById("quarto-show-all-code");
  if (showAllCode) {
    showAllCode.addEventListener("click", toggleCodeHandler(true));
  }
    var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
    var mailtoRegex = new RegExp(/^mailto:/);
      var filterRegex = new RegExp("https:\/\/ArnaudCoqueblin\.github\.io\/reading-the-machine\/");
    var isInternal = (href) => {
        return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
    }
    // Inspect non-navigation links and adorn them if external
 	var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
    for (var i=0; i<links.length; i++) {
      const link = links[i];
      if (!isInternal(link.href)) {
        // undo the damage that might have been done by quarto-nav.js in the case of
        // links that we want to consider external
        if (link.dataset.originalHref !== undefined) {
          link.href = link.dataset.originalHref;
        }
          // target, if specified
          link.setAttribute("target", "_blank");
          if (link.getAttribute("rel") === null) {
            link.setAttribute("rel", "noopener");
          }
      }
    }
  function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
    const config = {
      allowHTML: true,
      maxWidth: 500,
      delay: 100,
      arrow: false,
      appendTo: function(el) {
          return el.parentElement;
      },
      interactive: true,
      interactiveBorder: 10,
      theme: 'quarto',
      placement: 'bottom-start',
    };
    if (contentFn) {
      config.content = contentFn;
    }
    if (onTriggerFn) {
      config.onTrigger = onTriggerFn;
    }
    if (onUntriggerFn) {
      config.onUntrigger = onUntriggerFn;
    }
    window.tippy(el, config); 
  }
  const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
  for (var i=0; i<noterefs.length; i++) {
    const ref = noterefs[i];
    tippyHover(ref, function() {
      // use id or data attribute instead here
      let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
      try { href = new URL(href).hash; } catch {}
      const id = href.replace(/^#\/?/, "");
      const note = window.document.getElementById(id);
      if (note) {
        return note.innerHTML;
      } else {
        return "";
      }
    });
  }
  const xrefs = window.document.querySelectorAll('a.quarto-xref');
  const processXRef = (id, note) => {
    // Strip column container classes
    const stripColumnClz = (el) => {
      el.classList.remove("page-full", "page-columns");
      if (el.children) {
        for (const child of el.children) {
          stripColumnClz(child);
        }
      }
    }
    stripColumnClz(note)
    if (id === null || id.startsWith('sec-')) {
      // Special case sections, only their first couple elements
      const container = document.createElement("div");
      if (note.children && note.children.length > 2) {
        container.appendChild(note.children[0].cloneNode(true));
        for (let i = 1; i < note.children.length; i++) {
          const child = note.children[i];
          if (child.tagName === "P" && child.innerText === "") {
            continue;
          } else {
            container.appendChild(child.cloneNode(true));
            break;
          }
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(container);
        }
        return container.innerHTML
      } else {
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        return note.innerHTML;
      }
    } else {
      // Remove any anchor links if they are present
      const anchorLink = note.querySelector('a.anchorjs-link');
      if (anchorLink) {
        anchorLink.remove();
      }
      if (window.Quarto?.typesetMath) {
        window.Quarto.typesetMath(note);
      }
      if (note.classList.contains("callout")) {
        return note.outerHTML;
      } else {
        return note.innerHTML;
      }
    }
  }
  for (var i=0; i<xrefs.length; i++) {
    const xref = xrefs[i];
    tippyHover(xref, undefined, function(instance) {
      instance.disable();
      let url = xref.getAttribute('href');
      let hash = undefined; 
      if (url.startsWith('#')) {
        hash = url;
      } else {
        try { hash = new URL(url).hash; } catch {}
      }
      if (hash) {
        const id = hash.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note !== null) {
          try {
            const html = processXRef(id, note.cloneNode(true));
            instance.setContent(html);
          } finally {
            instance.enable();
            instance.show();
          }
        } else {
          // See if we can fetch this
          fetch(url.split('#')[0])
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.getElementById(id);
            if (note !== null) {
              const html = processXRef(id, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      } else {
        // See if we can fetch a full url (with no hash to target)
        // This is a special case and we should probably do some content thinning / targeting
        fetch(url)
        .then(res => res.text())
        .then(html => {
          const parser = new DOMParser();
          const htmlDoc = parser.parseFromString(html, "text/html");
          const note = htmlDoc.querySelector('main.content');
          if (note !== null) {
            // This should only happen for chapter cross references
            // (since there is no id in the URL)
            // remove the first header
            if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
              note.children[0].remove();
            }
            const html = processXRef(null, note);
            instance.setContent(html);
          } 
        }).finally(() => {
          instance.enable();
          instance.show();
        });
      }
    }, function(instance) {
    });
  }
      let selectedAnnoteEl;
      const selectorForAnnotation = ( cell, annotation) => {
        let cellAttr = 'data-code-cell="' + cell + '"';
        let lineAttr = 'data-code-annotation="' +  annotation + '"';
        const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
        return selector;
      }
      const selectCodeLines = (annoteEl) => {
        const doc = window.document;
        const targetCell = annoteEl.getAttribute("data-target-cell");
        const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
        const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
        const lines = annoteSpan.getAttribute("data-code-lines").split(",");
        const lineIds = lines.map((line) => {
          return targetCell + "-" + line;
        })
        let top = null;
        let height = null;
        let parent = null;
        if (lineIds.length > 0) {
            //compute the position of the single el (top and bottom and make a div)
            const el = window.document.getElementById(lineIds[0]);
            top = el.offsetTop;
            height = el.offsetHeight;
            parent = el.parentElement.parentElement;
          if (lineIds.length > 1) {
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const bottom = lastEl.offsetTop + lastEl.offsetHeight;
            height = bottom - top;
          }
          if (top !== null && height !== null && parent !== null) {
            // cook up a div (if necessary) and position it 
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            div.style.top = top - 2 + "px";
            div.style.height = height + 4 + "px";
            div.style.left = 0;
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            gutterDiv.style.top = top - 2 + "px";
            gutterDiv.style.height = height + 4 + "px";
          }
          selectedAnnoteEl = annoteEl;
        }
      };
      const unselectCodeLines = () => {
        const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
        elementsIds.forEach((elId) => {
          const div = window.document.getElementById(elId);
          if (div) {
            div.remove();
          }
        });
        selectedAnnoteEl = undefined;
      };
        // Handle positioning of the toggle
    window.addEventListener(
      "resize",
      throttle(() => {
        elRect = undefined;
        if (selectedAnnoteEl) {
          selectCodeLines(selectedAnnoteEl);
        }
      }, 10)
    );
    function throttle(fn, ms) {
    let throttle = false;
    let timer;
      return (...args) => {
        if(!throttle) { // first call gets through
            fn.apply(this, args);
            throttle = true;
        } else { // all the others get throttled
            if(timer) clearTimeout(timer); // cancel #2
            timer = setTimeout(() => {
              fn.apply(this, args);
              timer = throttle = false;
            }, ms);
        }
      };
    }
      // Attach click handler to the DT
      const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
      for (const annoteDlNode of annoteDls) {
        annoteDlNode.addEventListener('click', (event) => {
          const clickedEl = event.target;
          if (clickedEl !== selectedAnnoteEl) {
            unselectCodeLines();
            const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
            if (activeEl) {
              activeEl.classList.remove('code-annotation-active');
            }
            selectCodeLines(clickedEl);
            clickedEl.classList.add('code-annotation-active');
          } else {
            // Unselect the line
            unselectCodeLines();
            clickedEl.classList.remove('code-annotation-active');
          }
        });
      }
  const findCites = (el) => {
    const parentEl = el.parentElement;
    if (parentEl) {
      const cites = parentEl.dataset.cites;
      if (cites) {
        return {
          el,
          cites: cites.split(' ')
        };
      } else {
        return findCites(el.parentElement)
      }
    } else {
      return undefined;
    }
  };
  var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
  for (var i=0; i<bibliorefs.length; i++) {
    const ref = bibliorefs[i];
    const citeInfo = findCites(ref);
    if (citeInfo) {
      tippyHover(citeInfo.el, function() {
        var popup = window.document.createElement('div');
        citeInfo.cites.forEach(function(cite) {
          var citeDiv = window.document.createElement('div');
          citeDiv.classList.add('hanging-indent');
          citeDiv.classList.add('csl-entry');
          var biblioDiv = window.document.getElementById('ref-' + cite);
          if (biblioDiv) {
            citeDiv.innerHTML = biblioDiv.innerHTML;
          }
          popup.appendChild(citeDiv);
        });
        return popup.innerHTML;
      });
    }
  }
});
</script><div class="modal fade" id="quarto-embedded-source-code-modal" tabindex="-1" aria-labelledby="quarto-embedded-source-code-modal-label" aria-hidden="true"><div class="modal-dialog modal-dialog-scrollable"><div class="modal-content"><div class="modal-header"><h5 class="modal-title" id="quarto-embedded-source-code-modal-label">Source Code</h5><button class="btn-close" data-bs-dismiss="modal"></button></div><div class="modal-body"><div class="">
<div class="sourceCode" id="cb1" data-shortcodes="false"><pre class="sourceCode markdown code-with-copy"><code class="sourceCode markdown"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="co">---</span></span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a><span class="an">title:</span><span class="co"> "How to challenge a FMEA with historian data"</span></span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a><span class="an">date:</span><span class="co"> 2026-05-17</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a><span class="an">categories:</span><span class="co"> [fmea, spc, lyo, gxp]</span></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a><span class="an">order:</span><span class="co"> 3</span></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a><span class="an">execute:</span></span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a><span class="co">  echo: false</span></span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a><span class="co">  warning: false</span></span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a><span class="co">  message: false</span></span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a><span class="an">editor:</span></span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a><span class="co">  markdown:</span></span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a><span class="co">    wrap: sentence</span></span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a><span class="co">---</span></span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a><span class="in">```{r setup}</span></span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a><span class="in">library(tidyverse)</span></span>
<span id="cb1-17"><a href="#cb1-17" aria-hidden="true" tabindex="-1"></a><span class="in">library(gt)</span></span>
<span id="cb1-18"><a href="#cb1-18" aria-hidden="true" tabindex="-1"></a><span class="in">library(reactable)</span></span>
<span id="cb1-19"><a href="#cb1-19" aria-hidden="true" tabindex="-1"></a><span class="in">library(reactablefmtr)</span></span>
<span id="cb1-20"><a href="#cb1-20" aria-hidden="true" tabindex="-1"></a><span class="in">library(dataui)</span></span>
<span id="cb1-21"><a href="#cb1-21" aria-hidden="true" tabindex="-1"></a><span class="in">library(plotly)</span></span>
<span id="cb1-22"><a href="#cb1-22" aria-hidden="true" tabindex="-1"></a><span class="in">library(htmltools)</span></span>
<span id="cb1-23"><a href="#cb1-23" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-24"><a href="#cb1-24" aria-hidden="true" tabindex="-1"></a><span class="in">fdsim_path &lt;- here::here("..", "FDSim")</span></span>
<span id="cb1-25"><a href="#cb1-25" aria-hidden="true" tabindex="-1"></a><span class="in">mlr_path   &lt;- here::here("..", "machinelogR")</span></span>
<span id="cb1-26"><a href="#cb1-26" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-27"><a href="#cb1-27" aria-hidden="true" tabindex="-1"></a><span class="in">for (f in list.files(file.path(fdsim_path, "R"), pattern = "\\.R$", full.names = TRUE)) source(f)</span></span>
<span id="cb1-28"><a href="#cb1-28" aria-hidden="true" tabindex="-1"></a><span class="in">devtools::load_all(mlr_path, quiet = TRUE)</span></span>
<span id="cb1-29"><a href="#cb1-29" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-30"><a href="#cb1-30" aria-hidden="true" tabindex="-1"></a><span class="in">cache_dir &lt;- file.path(mlr_path, "sandbox", "fmea_connect_cache")</span></span>
<span id="cb1-31"><a href="#cb1-31" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-32"><a href="#cb1-32" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-33"><a href="#cb1-33" aria-hidden="true" tabindex="-1"></a><span class="in">```{r load-cache}</span></span>
<span id="cb1-34"><a href="#cb1-34" aria-hidden="true" tabindex="-1"></a><span class="in">batch_pump   &lt;- readRDS(file.path(cache_dir, "batch_C2.rds"))</span></span>
<span id="cb1-35"><a href="#cb1-35" aria-hidden="true" tabindex="-1"></a><span class="in">events_pump  &lt;- readRDS(file.path(cache_dir, "events_C2.rds"))</span></span>
<span id="cb1-36"><a href="#cb1-36" aria-hidden="true" tabindex="-1"></a><span class="in">mlog_pump    &lt;- readRDS(file.path(cache_dir, "mlog_C2.rds"))</span></span>
<span id="cb1-37"><a href="#cb1-37" aria-hidden="true" tabindex="-1"></a><span class="in">params       &lt;- readRDS(file.path(cache_dir, "params.rds"))</span></span>
<span id="cb1-38"><a href="#cb1-38" aria-hidden="true" tabindex="-1"></a><span class="in">fmea_lyo     &lt;- readRDS(file.path(cache_dir, "fmea_lyo.rds"))</span></span>
<span id="cb1-39"><a href="#cb1-39" aria-hidden="true" tabindex="-1"></a><span class="in">on_cycles_C2 &lt;- readRDS(file.path(cache_dir, "on_cycles_C2.rds"))</span></span>
<span id="cb1-40"><a href="#cb1-40" aria-hidden="true" tabindex="-1"></a><span class="in">hmm_pump_C2  &lt;- readRDS(file.path(cache_dir, "hmm_pump_C2.rds"))</span></span>
<span id="cb1-41"><a href="#cb1-41" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-42"><a href="#cb1-42" aria-hidden="true" tabindex="-1"></a><span class="in"># Translate failure mode names to English and update cache</span></span>
<span id="cb1-43"><a href="#cb1-43" aria-hidden="true" tabindex="-1"></a><span class="in">fmea_lyo &lt;- fmea_lyo |&gt;</span></span>
<span id="cb1-44"><a href="#cb1-44" aria-hidden="true" tabindex="-1"></a><span class="in">  mutate(failure_mode = case_when(</span></span>
<span id="cb1-45"><a href="#cb1-45" aria-hidden="true" tabindex="-1"></a><span class="in">    grepl("pompe",      failure_mode, ignore.case = TRUE) ~ "Vacuum pump degradation",</span></span>
<span id="cb1-46"><a href="#cb1-46" aria-hidden="true" tabindex="-1"></a><span class="in">    grepl("condenseur", failure_mode, ignore.case = TRUE) ~ "Condenser drift (ice buildup)",</span></span>
<span id="cb1-47"><a href="#cb1-47" aria-hidden="true" tabindex="-1"></a><span class="in">    grepl("T_crit",     failure_mode, ignore.case = TRUE) ~ "Product T_crit exceedance",</span></span>
<span id="cb1-48"><a href="#cb1-48" aria-hidden="true" tabindex="-1"></a><span class="in">    TRUE ~ failure_mode</span></span>
<span id="cb1-49"><a href="#cb1-49" aria-hidden="true" tabindex="-1"></a><span class="in">  ))</span></span>
<span id="cb1-50"><a href="#cb1-50" aria-hidden="true" tabindex="-1"></a><span class="in">saveRDS(fmea_lyo, file.path(cache_dir, "fmea_lyo.rds"))</span></span>
<span id="cb1-51"><a href="#cb1-51" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-52"><a href="#cb1-52" aria-hidden="true" tabindex="-1"></a><span class="in">N            &lt;- params$N</span></span>
<span id="cb1-53"><a href="#cb1-53" aria-hidden="true" tabindex="-1"></a><span class="in">params_pump  &lt;- params$pC2</span></span>
<span id="cb1-54"><a href="#cb1-54" aria-hidden="true" tabindex="-1"></a><span class="in">ALARM_THRESH &lt;- params_pump$P_ch_setpt * params_pump$pump_alarm_P_frac</span></span>
<span id="cb1-55"><a href="#cb1-55" aria-hidden="true" tabindex="-1"></a><span class="in">STABLE_LOTS  &lt;- params_pump$pump_stable_lots</span></span>
<span id="cb1-56"><a href="#cb1-56" aria-hidden="true" tabindex="-1"></a><span class="in">SEED         &lt;- params$SEED</span></span>
<span id="cb1-57"><a href="#cb1-57" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-58"><a href="#cb1-58" aria-hidden="true" tabindex="-1"></a><span class="in"># HMM : premier lot avec au moins un cycle dégradé</span></span>
<span id="cb1-59"><a href="#cb1-59" aria-hidden="true" tabindex="-1"></a><span class="in">det_lot_first &lt;- hmm_pump_C2$posterior |&gt;</span></span>
<span id="cb1-60"><a href="#cb1-60" aria-hidden="true" tabindex="-1"></a><span class="in">  dplyr::filter(hmm_state != hmm_pump_C2$healthy_state) |&gt;</span></span>
<span id="cb1-61"><a href="#cb1-61" aria-hidden="true" tabindex="-1"></a><span class="in">  dplyr::pull(lot) |&gt;</span></span>
<span id="cb1-62"><a href="#cb1-62" aria-hidden="true" tabindex="-1"></a><span class="in">  min()</span></span>
<span id="cb1-63"><a href="#cb1-63" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-64"><a href="#cb1-64" aria-hidden="true" tabindex="-1"></a><span class="in"># Durées des états HMM (depuis le cache, pas hardcodées)</span></span>
<span id="cb1-65"><a href="#cb1-65" aria-hidden="true" tabindex="-1"></a><span class="in">.e           &lt;- hmm_pump_C2$emission_s</span></span>
<span id="cb1-66"><a href="#cb1-66" aria-hidden="true" tabindex="-1"></a><span class="in">dur_healthy  &lt;- round(.e$elapsed_mean_s[.e$hmm_state == hmm_pump_C2$healthy_state])</span></span>
<span id="cb1-67"><a href="#cb1-67" aria-hidden="true" tabindex="-1"></a><span class="in">dur_early    &lt;- round(.e$elapsed_mean_s[.e$hmm_state == hmm_pump_C2$early_state])</span></span>
<span id="cb1-68"><a href="#cb1-68" aria-hidden="true" tabindex="-1"></a><span class="in">dur_advanced &lt;- round(.e$elapsed_mean_s[.e$hmm_state == hmm_pump_C2$advanced_state])</span></span>
<span id="cb1-69"><a href="#cb1-69" aria-hidden="true" tabindex="-1"></a><span class="in">lbl_healthy  &lt;- paste0("Healthy (", dur_healthy, " s/cycle)")</span></span>
<span id="cb1-70"><a href="#cb1-70" aria-hidden="true" tabindex="-1"></a><span class="in">lbl_early    &lt;- paste0("Early degradation (", dur_early, " s/cycle)")</span></span>
<span id="cb1-71"><a href="#cb1-71" aria-hidden="true" tabindex="-1"></a><span class="in">lbl_advanced &lt;- paste0("Advanced degradation (", dur_advanced, " s/cycle)")</span></span>
<span id="cb1-72"><a href="#cb1-72" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-73"><a href="#cb1-73" aria-hidden="true" tabindex="-1"></a><span class="in"># Proportions d'états par lot (pour la figure proportion)</span></span>
<span id="cb1-74"><a href="#cb1-74" aria-hidden="true" tabindex="-1"></a><span class="in">prop_by_lot &lt;- hmm_pump_C2$posterior |&gt;</span></span>
<span id="cb1-75"><a href="#cb1-75" aria-hidden="true" tabindex="-1"></a><span class="in">  dplyr::count(lot, hmm_state) |&gt;</span></span>
<span id="cb1-76"><a href="#cb1-76" aria-hidden="true" tabindex="-1"></a><span class="in">  dplyr::group_by(lot) |&gt;</span></span>
<span id="cb1-77"><a href="#cb1-77" aria-hidden="true" tabindex="-1"></a><span class="in">  dplyr::mutate(pct = n / sum(n)) |&gt;</span></span>
<span id="cb1-78"><a href="#cb1-78" aria-hidden="true" tabindex="-1"></a><span class="in">  dplyr::ungroup() |&gt;</span></span>
<span id="cb1-79"><a href="#cb1-79" aria-hidden="true" tabindex="-1"></a><span class="in">  dplyr::mutate(state_label = dplyr::case_when(</span></span>
<span id="cb1-80"><a href="#cb1-80" aria-hidden="true" tabindex="-1"></a><span class="in">    hmm_state == hmm_pump_C2$healthy_state  ~ lbl_healthy,</span></span>
<span id="cb1-81"><a href="#cb1-81" aria-hidden="true" tabindex="-1"></a><span class="in">    hmm_state == hmm_pump_C2$early_state    ~ lbl_early,</span></span>
<span id="cb1-82"><a href="#cb1-82" aria-hidden="true" tabindex="-1"></a><span class="in">    hmm_state == hmm_pump_C2$advanced_state ~ lbl_advanced</span></span>
<span id="cb1-83"><a href="#cb1-83" aria-hidden="true" tabindex="-1"></a><span class="in">  ))</span></span>
<span id="cb1-84"><a href="#cb1-84" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-85"><a href="#cb1-85" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-86"><a href="#cb1-86" aria-hidden="true" tabindex="-1"></a><span class="in">```{r connect-pump}</span></span>
<span id="cb1-87"><a href="#cb1-87" aria-hidden="true" tabindex="-1"></a><span class="in">res_pump &lt;- connect_fmea_to_log(</span></span>
<span id="cb1-88"><a href="#cb1-88" aria-hidden="true" tabindex="-1"></a><span class="in">  fmea_lyo,</span></span>
<span id="cb1-89"><a href="#cb1-89" aria-hidden="true" tabindex="-1"></a><span class="in">  mlog(mlog_pump |&gt; select(equipment_ID, type, alarm, start, end, elapsed_s))</span></span>
<span id="cb1-90"><a href="#cb1-90" aria-hidden="true" tabindex="-1"></a><span class="in">)</span></span>
<span id="cb1-91"><a href="#cb1-91" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-92"><a href="#cb1-92" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-93"><a href="#cb1-93" aria-hidden="true" tabindex="-1"></a>With <span class="in">`FDSim`</span>, the freeze-drying simulator, and <span class="in">`machinelogR`</span>, the analytics package,\</span>
<span id="cb1-94"><a href="#cb1-94" aria-hidden="true" tabindex="-1"></a>let's see how we can challenge two **FMEA** scores: *Occurrence* and *Detectability*.</span>
<span id="cb1-95"><a href="#cb1-95" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-96"><a href="#cb1-96" aria-hidden="true" tabindex="-1"></a><span class="fu">## The scenario</span></span>
<span id="cb1-97"><a href="#cb1-97" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-98"><a href="#cb1-98" aria-hidden="true" tabindex="-1"></a>Once again, we'll simulate a **vacuum pump failure** during a freeze-drying cycle.\</span>
<span id="cb1-99"><a href="#cb1-99" aria-hidden="true" tabindex="-1"></a>With the simulator, we can set exactly when that happens and watch the effect.</span>
<span id="cb1-100"><a href="#cb1-100" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-101"><a href="#cb1-101" aria-hidden="true" tabindex="-1"></a>The pump degradation triggers a chain reaction:</span>
<span id="cb1-102"><a href="#cb1-102" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-105"><a href="#cb1-105" aria-hidden="true" tabindex="-1"></a><span class="in">```{mermaid}</span></span>
<span id="cb1-106"><a href="#cb1-106" aria-hidden="true" tabindex="-1"></a><span class="in">%%{init: {'theme': 'default', 'themeVariables': {'background': '#ffffff'}}}%%</span></span>
<span id="cb1-107"><a href="#cb1-107" aria-hidden="true" tabindex="-1"></a><span class="in">flowchart LR</span></span>
<span id="cb1-108"><a href="#cb1-108" aria-hidden="true" tabindex="-1"></a><span class="in">classDef pump    fill:#f5f5f5,stroke:#9e9e9e,color:#333</span></span>
<span id="cb1-109"><a href="#cb1-109" aria-hidden="true" tabindex="-1"></a><span class="in">classDef rising  fill:#fff3e0,stroke:#d97706,color:#333</span></span>
<span id="cb1-110"><a href="#cb1-110" aria-hidden="true" tabindex="-1"></a><span class="in">classDef product fill:#fffde7,stroke:#f59e0b,color:#333</span></span>
<span id="cb1-111"><a href="#cb1-111" aria-hidden="true" tabindex="-1"></a><span class="in">classDef danger  fill:#fef2f2,stroke:#b91c1c,color:#b91c1c</span></span>
<span id="cb1-112"><a href="#cb1-112" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-113"><a href="#cb1-113" aria-hidden="true" tabindex="-1"></a><span class="in">A["&lt;img src='https://api.iconify.design/material-symbols:water-pump-outline.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Pump&lt;/b&gt;&lt;br/&gt;loses&lt;br/&gt;capacity"]:::pump --&gt;|less&lt;br/&gt;vacuum| B["&lt;img src='https://api.iconify.design/lucide:gauge.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Chamber&lt;br/&gt;Pressure&lt;/b&gt;&lt;br/&gt;rises"]:::rising --&gt;|with the same&lt;br/&gt;shelf temp.| C["&lt;img src='https://api.iconify.design/lucide:thermometer.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Max vial&lt;br/&gt;temperature&lt;/b&gt;&lt;br/&gt;rises"]:::product --&gt;|approaches&lt;br/&gt;critical temp.| D["&lt;img src='https://api.iconify.design/lucide:triangle-alert.svg' width='28' height='28'/&gt;&lt;br/&gt;&lt;b&gt;Batch&lt;/b&gt;&lt;br/&gt;at risk"]:::danger</span></span>
<span id="cb1-114"><a href="#cb1-114" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-115"><a href="#cb1-115" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-116"><a href="#cb1-116" aria-hidden="true" tabindex="-1"></a>For this demo, I've set a **pump degradation** starting at batch **16**.\</span>
<span id="cb1-117"><a href="#cb1-117" aria-hidden="true" tabindex="-1"></a>We'll first track the mean chamber pressure (P_ch) during primary drying, across 50 batches.</span>
<span id="cb1-118"><a href="#cb1-118" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-119"><a href="#cb1-119" aria-hidden="true" tabindex="-1"></a><span class="fu">## The FMEA *(Failure Mode and Effects Analysis)*</span></span>
<span id="cb1-120"><a href="#cb1-120" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-121"><a href="#cb1-121" aria-hidden="true" tabindex="-1"></a>*The scores below are illustrative. They follow FMEA conventions but do not represent a validated risk assessment for any real equipment.*</span>
<span id="cb1-122"><a href="#cb1-122" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-123"><a href="#cb1-123" aria-hidden="true" tabindex="-1"></a><span class="in">```{r fmea-table}</span></span>
<span id="cb1-124"><a href="#cb1-124" aria-hidden="true" tabindex="-1"></a><span class="in">fmea_lyo |&gt;</span></span>
<span id="cb1-125"><a href="#cb1-125" aria-hidden="true" tabindex="-1"></a><span class="in">  filter(grepl("pump", failure_mode, ignore.case = TRUE)) |&gt;</span></span>
<span id="cb1-126"><a href="#cb1-126" aria-hidden="true" tabindex="-1"></a><span class="in">  select(failure_mode, severity, occurrence, detection, rpn) |&gt;</span></span>
<span id="cb1-127"><a href="#cb1-127" aria-hidden="true" tabindex="-1"></a><span class="in">  gt() |&gt;</span></span>
<span id="cb1-128"><a href="#cb1-128" aria-hidden="true" tabindex="-1"></a><span class="in">  cols_label(failure_mode = "Failure mode", severity = "S", occurrence = "O",</span></span>
<span id="cb1-129"><a href="#cb1-129" aria-hidden="true" tabindex="-1"></a><span class="in">             detection = "D", rpn = "RPN")</span></span>
<span id="cb1-130"><a href="#cb1-130" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-131"><a href="#cb1-131" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-132"><a href="#cb1-132" aria-hidden="true" tabindex="-1"></a>**S** -- severity of the effect on product quality (here: product collapse). 1--10.\</span>
<span id="cb1-133"><a href="#cb1-133" aria-hidden="true" tabindex="-1"></a>**O** -- frequency of the failure mode over equipment lifetime. 1--10.\</span>
<span id="cb1-134"><a href="#cb1-134" aria-hidden="true" tabindex="-1"></a>**D** -- likelihood of catching it before it reaches the product.</span>
<span id="cb1-135"><a href="#cb1-135" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-136"><a href="#cb1-136" aria-hidden="true" tabindex="-1"></a>**RPN** = S x O x D  --  (Risk Priority Number)</span>
<span id="cb1-137"><a href="#cb1-137" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-138"><a href="#cb1-138" aria-hidden="true" tabindex="-1"></a>This plausible scoring grid shows why the first guess for D *(Detectability)* is 7 :</span>
<span id="cb1-139"><a href="#cb1-139" aria-hidden="true" tabindex="-1"></a><span class="in">```{r scoring-grid}</span></span>
<span id="cb1-140"><a href="#cb1-140" aria-hidden="true" tabindex="-1"></a><span class="in">d_scale   &lt;- scales::col_numeric(c("#d6eaf8", "#1a5276"), domain = c(1, 10))</span></span>
<span id="cb1-141"><a href="#cb1-141" aria-hidden="true" tabindex="-1"></a><span class="in">rpn_scale &lt;- scales::col_numeric(c("#27ae60", "#c0392b"), domain = c(0, 250))</span></span>
<span id="cb1-142"><a href="#cb1-142" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-143"><a href="#cb1-143" aria-hidden="true" tabindex="-1"></a><span class="in">tibble(</span></span>
<span id="cb1-144"><a href="#cb1-144" aria-hidden="true" tabindex="-1"></a><span class="in">  D = c("9-10", "7-8", "5-6", "3-4", "1-2"),</span></span>
<span id="cb1-145"><a href="#cb1-145" aria-hidden="true" tabindex="-1"></a><span class="in">  Criterion = c(</span></span>
<span id="cb1-146"><a href="#cb1-146" aria-hidden="true" tabindex="-1"></a><span class="in">    "No data available",</span></span>
<span id="cb1-147"><a href="#cb1-147" aria-hidden="true" tabindex="-1"></a><span class="in">    "Data available, but not consulted",</span></span>
<span id="cb1-148"><a href="#cb1-148" aria-hidden="true" tabindex="-1"></a><span class="in">    "Data reviewed periodically, no trend analysis",</span></span>
<span id="cb1-149"><a href="#cb1-149" aria-hidden="true" tabindex="-1"></a><span class="in">    "Continuous monitoring with detection rules",</span></span>
<span id="cb1-150"><a href="#cb1-150" aria-hidden="true" tabindex="-1"></a><span class="in">    "Continuous monitoring with operational early detection"</span></span>
<span id="cb1-151"><a href="#cb1-151" aria-hidden="true" tabindex="-1"></a><span class="in">  )</span></span>
<span id="cb1-152"><a href="#cb1-152" aria-hidden="true" tabindex="-1"></a><span class="in">) |&gt;</span></span>
<span id="cb1-153"><a href="#cb1-153" aria-hidden="true" tabindex="-1"></a><span class="in">  gt() |&gt;</span></span>
<span id="cb1-154"><a href="#cb1-154" aria-hidden="true" tabindex="-1"></a><span class="in">  tab_style(style = list(cell_fill(color = d_scale(9.5)), cell_text(color = "white")),</span></span>
<span id="cb1-155"><a href="#cb1-155" aria-hidden="true" tabindex="-1"></a><span class="in">            locations = cells_body(rows = D == "9-10", columns = D)) |&gt;</span></span>
<span id="cb1-156"><a href="#cb1-156" aria-hidden="true" tabindex="-1"></a><span class="in">  tab_style(style = list(cell_fill(color = d_scale(7.5)), cell_text(color = "white")),</span></span>
<span id="cb1-157"><a href="#cb1-157" aria-hidden="true" tabindex="-1"></a><span class="in">            locations = cells_body(rows = D == "7-8",  columns = D)) |&gt;</span></span>
<span id="cb1-158"><a href="#cb1-158" aria-hidden="true" tabindex="-1"></a><span class="in">  tab_style(style = cell_fill(color = d_scale(5.5)),</span></span>
<span id="cb1-159"><a href="#cb1-159" aria-hidden="true" tabindex="-1"></a><span class="in">            locations = cells_body(rows = D == "5-6",  columns = D)) |&gt;</span></span>
<span id="cb1-160"><a href="#cb1-160" aria-hidden="true" tabindex="-1"></a><span class="in">  tab_style(style = cell_fill(color = d_scale(3.5)),</span></span>
<span id="cb1-161"><a href="#cb1-161" aria-hidden="true" tabindex="-1"></a><span class="in">            locations = cells_body(rows = D == "3-4",  columns = D)) |&gt;</span></span>
<span id="cb1-162"><a href="#cb1-162" aria-hidden="true" tabindex="-1"></a><span class="in">  tab_style(style = cell_fill(color = d_scale(1.5)),</span></span>
<span id="cb1-163"><a href="#cb1-163" aria-hidden="true" tabindex="-1"></a><span class="in">            locations = cells_body(rows = D == "1-2",  columns = D))</span></span>
<span id="cb1-164"><a href="#cb1-164" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-165"><a href="#cb1-165" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-166"><a href="#cb1-166" aria-hidden="true" tabindex="-1"></a>A similar scoring grid for O *(Occurrence)* would depend on the equipment.\</span>
<span id="cb1-167"><a href="#cb1-167" aria-hidden="true" tabindex="-1"></a>So I chose O = 4 as a *"not too frequent"* initial guess.</span>
<span id="cb1-168"><a href="#cb1-168" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-169"><a href="#cb1-169" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-170"><a href="#cb1-170" aria-hidden="true" tabindex="-1"></a><span class="fu">## What the log reveals</span></span>
<span id="cb1-171"><a href="#cb1-171" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-172"><a href="#cb1-172" aria-hidden="true" tabindex="-1"></a>The FMEA and data log are connected through this pipeline:</span>
<span id="cb1-173"><a href="#cb1-173" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-176"><a href="#cb1-176" aria-hidden="true" tabindex="-1"></a><span class="in">```{mermaid}</span></span>
<span id="cb1-177"><a href="#cb1-177" aria-hidden="true" tabindex="-1"></a><span class="in">%%{init: {'theme': 'default', 'themeVariables': {'background': '#ffffff'}}}%%</span></span>
<span id="cb1-178"><a href="#cb1-178" aria-hidden="true" tabindex="-1"></a><span class="in">flowchart LR</span></span>
<span id="cb1-179"><a href="#cb1-179" aria-hidden="true" tabindex="-1"></a><span class="in">classDef data fill:#f0fdf9,stroke:#0f766e,color:#0f172a</span></span>
<span id="cb1-180"><a href="#cb1-180" aria-hidden="true" tabindex="-1"></a><span class="in">classDef fn   fill:#eff6ff,stroke:#2563eb,color:#0f172a</span></span>
<span id="cb1-181"><a href="#cb1-181" aria-hidden="true" tabindex="-1"></a><span class="in">classDef out  fill:#fef3c7,stroke:#d97706,color:#0f172a</span></span>
<span id="cb1-182"><a href="#cb1-182" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-183"><a href="#cb1-183" aria-hidden="true" tabindex="-1"></a><span class="in">A["FDSim output"]:::data --&gt; B(["mlog()"]):::fn</span></span>
<span id="cb1-184"><a href="#cb1-184" aria-hidden="true" tabindex="-1"></a><span class="in">C["FMEA"]:::data --&gt; D(["connect_fmea_to_log()"]):::fn</span></span>
<span id="cb1-185"><a href="#cb1-185" aria-hidden="true" tabindex="-1"></a><span class="in">B --&gt; D</span></span>
<span id="cb1-186"><a href="#cb1-186" aria-hidden="true" tabindex="-1"></a><span class="in">D --&gt; E["n_events, last seen"]:::out</span></span>
<span id="cb1-187"><a href="#cb1-187" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-188"><a href="#cb1-188" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-189"><a href="#cb1-189" aria-hidden="true" tabindex="-1"></a>The log shows 8 alarm events.</span>
<span id="cb1-190"><a href="#cb1-190" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-191"><a href="#cb1-191" aria-hidden="true" tabindex="-1"></a><span class="in">```{r results-pump}</span></span>
<span id="cb1-192"><a href="#cb1-192" aria-hidden="true" tabindex="-1"></a><span class="in">res_pump |&gt;</span></span>
<span id="cb1-193"><a href="#cb1-193" aria-hidden="true" tabindex="-1"></a><span class="in">  filter(grepl("pump", failure_mode, ignore.case = TRUE)) |&gt;</span></span>
<span id="cb1-194"><a href="#cb1-194" aria-hidden="true" tabindex="-1"></a><span class="in">  select(failure_mode, detection, rpn, n_events) |&gt;</span></span>
<span id="cb1-195"><a href="#cb1-195" aria-hidden="true" tabindex="-1"></a><span class="in">  gt() |&gt;</span></span>
<span id="cb1-196"><a href="#cb1-196" aria-hidden="true" tabindex="-1"></a><span class="in">  cols_label(failure_mode = "Failure mode", detection = "D", rpn = "RPN",</span></span>
<span id="cb1-197"><a href="#cb1-197" aria-hidden="true" tabindex="-1"></a><span class="in">             n_events = "Alarms found")</span></span>
<span id="cb1-198"><a href="#cb1-198" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-199"><a href="#cb1-199" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-200"><a href="#cb1-200" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-201"><a href="#cb1-201" aria-hidden="true" tabindex="-1"></a><span class="in">```{r metrics-pump}</span></span>
<span id="cb1-202"><a href="#cb1-202" aria-hidden="true" tabindex="-1"></a><span class="in">extract_P_ch &lt;- function(batch) {</span></span>
<span id="cb1-203"><a href="#cb1-203" aria-hidden="true" tabindex="-1"></a><span class="in">  map_dfr(seq_len(length(batch)), function(i) {</span></span>
<span id="cb1-204"><a href="#cb1-204" aria-hidden="true" tabindex="-1"></a><span class="in">    prim &lt;- batch[[i]] |&gt; filter(phase == "primary")</span></span>
<span id="cb1-205"><a href="#cb1-205" aria-hidden="true" tabindex="-1"></a><span class="in">    tibble(lot = i, P_ch_mean = mean(prim$P_ch, na.rm = TRUE))</span></span>
<span id="cb1-206"><a href="#cb1-206" aria-hidden="true" tabindex="-1"></a><span class="in">  })</span></span>
<span id="cb1-207"><a href="#cb1-207" aria-hidden="true" tabindex="-1"></a><span class="in">}</span></span>
<span id="cb1-208"><a href="#cb1-208" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-209"><a href="#cb1-209" aria-hidden="true" tabindex="-1"></a><span class="in">metrics_pump    &lt;- extract_P_ch(batch_pump)</span></span>
<span id="cb1-210"><a href="#cb1-210" aria-hidden="true" tabindex="-1"></a><span class="in">alarm_lots_pump &lt;- events_pump |&gt; filter(category == "Alarme") |&gt; pull(batch_id) |&gt; unique()</span></span>
<span id="cb1-211"><a href="#cb1-211" aria-hidden="true" tabindex="-1"></a><span class="in">alarm_pts_pump  &lt;- metrics_pump |&gt; filter(lot %in% alarm_lots_pump)</span></span>
<span id="cb1-212"><a href="#cb1-212" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-213"><a href="#cb1-213" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-214"><a href="#cb1-214" aria-hidden="true" tabindex="-1"></a><span class="in">```{r spc-setup}</span></span>
<span id="cb1-215"><a href="#cb1-215" aria-hidden="true" tabindex="-1"></a><span class="in">ONSET &lt;- STABLE_LOTS + 1L</span></span>
<span id="cb1-216"><a href="#cb1-216" aria-hidden="true" tabindex="-1"></a><span class="in">RULES &lt;- c(1L, 2L, 5L)</span></span>
<span id="cb1-217"><a href="#cb1-217" aria-hidden="true" tabindex="-1"></a><span class="in">T_CRIT_C &lt;- .LYO_CONST$T_crit - 273.15</span></span>
<span id="cb1-218"><a href="#cb1-218" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-219"><a href="#cb1-219" aria-hidden="true" tabindex="-1"></a><span class="in">metrics_all &lt;- map_dfr(seq_len(N), function(i) {</span></span>
<span id="cb1-220"><a href="#cb1-220" aria-hidden="true" tabindex="-1"></a><span class="in">  prim &lt;- batch_pump[[i]] |&gt; filter(phase == "primary")</span></span>
<span id="cb1-221"><a href="#cb1-221" aria-hidden="true" tabindex="-1"></a><span class="in">  tibble(</span></span>
<span id="cb1-222"><a href="#cb1-222" aria-hidden="true" tabindex="-1"></a><span class="in">    lot            = i,</span></span>
<span id="cb1-223"><a href="#cb1-223" aria-hidden="true" tabindex="-1"></a><span class="in">    P_ch_mean      = mean(prim$P_ch,       na.rm = TRUE),</span></span>
<span id="cb1-224"><a href="#cb1-224" aria-hidden="true" tabindex="-1"></a><span class="in">    pump_duty_mean = mean(prim$pump_duty,  na.rm = TRUE),</span></span>
<span id="cb1-225"><a href="#cb1-225" aria-hidden="true" tabindex="-1"></a><span class="in">    T_vial_max_C   = max(prim$T_vial_C,   na.rm = TRUE)</span></span>
<span id="cb1-226"><a href="#cb1-226" aria-hidden="true" tabindex="-1"></a><span class="in">  )</span></span>
<span id="cb1-227"><a href="#cb1-227" aria-hidden="true" tabindex="-1"></a><span class="in">})</span></span>
<span id="cb1-228"><a href="#cb1-228" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-229"><a href="#cb1-229" aria-hidden="true" tabindex="-1"></a><span class="in">bl &lt;- metrics_all |&gt; filter(lot &lt;= STABLE_LOTS)</span></span>
<span id="cb1-230"><a href="#cb1-230" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-231"><a href="#cb1-231" aria-hidden="true" tabindex="-1"></a><span class="in">make_lim &lt;- function(col) spc_baseline(</span></span>
<span id="cb1-232"><a href="#cb1-232" aria-hidden="true" tabindex="-1"></a><span class="in">  bl |&gt; rename(value = !!col), variable = "value", time_col = "lot"</span></span>
<span id="cb1-233"><a href="#cb1-233" aria-hidden="true" tabindex="-1"></a><span class="in">)</span></span>
<span id="cb1-234"><a href="#cb1-234" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-235"><a href="#cb1-235" aria-hidden="true" tabindex="-1"></a><span class="in">lim_P    &lt;- make_lim("P_ch_mean")</span></span>
<span id="cb1-236"><a href="#cb1-236" aria-hidden="true" tabindex="-1"></a><span class="in">lim_pump &lt;- make_lim("pump_duty_mean")</span></span>
<span id="cb1-237"><a href="#cb1-237" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-238"><a href="#cb1-238" aria-hidden="true" tabindex="-1"></a><span class="in">fl_phase2 &lt;- function(det) {</span></span>
<span id="cb1-239"><a href="#cb1-239" aria-hidden="true" tabindex="-1"></a><span class="in">  idx &lt;- det$first_index[det$detected &amp; !is.na(det$first_index) &amp; det$first_index &gt; STABLE_LOTS]</span></span>
<span id="cb1-240"><a href="#cb1-240" aria-hidden="true" tabindex="-1"></a><span class="in">  if (length(idx) == 0) return(list(lot = NA_integer_, lag = NA_integer_, rule = NA_integer_))</span></span>
<span id="cb1-241"><a href="#cb1-241" aria-hidden="true" tabindex="-1"></a><span class="in">  lot  &lt;- min(idx)</span></span>
<span id="cb1-242"><a href="#cb1-242" aria-hidden="true" tabindex="-1"></a><span class="in">  rule &lt;- det$rule[det$first_index == lot &amp; det$detected][1]</span></span>
<span id="cb1-243"><a href="#cb1-243" aria-hidden="true" tabindex="-1"></a><span class="in">  list(lot = lot, lag = lot - ONSET, rule = rule)</span></span>
<span id="cb1-244"><a href="#cb1-244" aria-hidden="true" tabindex="-1"></a><span class="in">}</span></span>
<span id="cb1-245"><a href="#cb1-245" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-246"><a href="#cb1-246" aria-hidden="true" tabindex="-1"></a><span class="in">det_P    &lt;- first_detection(metrics_all$P_ch_mean,      lim_P,    RULES)</span></span>
<span id="cb1-247"><a href="#cb1-247" aria-hidden="true" tabindex="-1"></a><span class="in">det_pump &lt;- first_detection(metrics_all$pump_duty_mean, lim_pump, RULES)</span></span>
<span id="cb1-248"><a href="#cb1-248" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-249"><a href="#cb1-249" aria-hidden="true" tabindex="-1"></a><span class="in">fl_P    &lt;- fl_phase2(det_P)</span></span>
<span id="cb1-250"><a href="#cb1-250" aria-hidden="true" tabindex="-1"></a><span class="in">fl_pump &lt;- fl_phase2(det_pump)</span></span>
<span id="cb1-251"><a href="#cb1-251" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-252"><a href="#cb1-252" aria-hidden="true" tabindex="-1"></a><span class="in">alarm_first &lt;- events_pump |&gt; filter(category == "Alarme") |&gt; pull(batch_id) |&gt; min()</span></span>
<span id="cb1-253"><a href="#cb1-253" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-254"><a href="#cb1-254" aria-hidden="true" tabindex="-1"></a><span class="in">pump_row &lt;- fmea_lyo |&gt; filter(grepl("pump", failure_mode, ignore.case = TRUE))</span></span>
<span id="cb1-255"><a href="#cb1-255" aria-hidden="true" tabindex="-1"></a><span class="in">S_pump   &lt;- pump_row$severity[1]</span></span>
<span id="cb1-256"><a href="#cb1-256" aria-hidden="true" tabindex="-1"></a><span class="in">O_pump   &lt;- pump_row$occurrence[1]</span></span>
<span id="cb1-257"><a href="#cb1-257" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-258"><a href="#cb1-258" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-259"><a href="#cb1-259" aria-hidden="true" tabindex="-1"></a><span class="in">```{r theme}</span></span>
<span id="cb1-260"><a href="#cb1-260" aria-hidden="true" tabindex="-1"></a><span class="in">theme_web &lt;- theme_minimal(base_size = 13) +</span></span>
<span id="cb1-261"><a href="#cb1-261" aria-hidden="true" tabindex="-1"></a><span class="in">  theme(</span></span>
<span id="cb1-262"><a href="#cb1-262" aria-hidden="true" tabindex="-1"></a><span class="in">    panel.grid.minor  = element_blank(),</span></span>
<span id="cb1-263"><a href="#cb1-263" aria-hidden="true" tabindex="-1"></a><span class="in">    panel.grid.major  = element_line(colour = "grey92", linewidth = 0.3),</span></span>
<span id="cb1-264"><a href="#cb1-264" aria-hidden="true" tabindex="-1"></a><span class="in">    plot.title        = element_text(face = "bold", size = 14),</span></span>
<span id="cb1-265"><a href="#cb1-265" aria-hidden="true" tabindex="-1"></a><span class="in">    plot.subtitle     = element_text(colour = "grey40", size = 11),</span></span>
<span id="cb1-266"><a href="#cb1-266" aria-hidden="true" tabindex="-1"></a><span class="in">    axis.text         = element_text(size = 11),</span></span>
<span id="cb1-267"><a href="#cb1-267" aria-hidden="true" tabindex="-1"></a><span class="in">    axis.title        = element_text(size = 12),</span></span>
<span id="cb1-268"><a href="#cb1-268" aria-hidden="true" tabindex="-1"></a><span class="in">    plot.caption      = element_text(size = 9, colour = "grey55", hjust = 0),</span></span>
<span id="cb1-269"><a href="#cb1-269" aria-hidden="true" tabindex="-1"></a><span class="in">    plot.background   = element_rect(fill = "white", colour = NA),</span></span>
<span id="cb1-270"><a href="#cb1-270" aria-hidden="true" tabindex="-1"></a><span class="in">    panel.background  = element_rect(fill = "white", colour = NA)</span></span>
<span id="cb1-271"><a href="#cb1-271" aria-hidden="true" tabindex="-1"></a><span class="in">  )</span></span>
<span id="cb1-272"><a href="#cb1-272" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-273"><a href="#cb1-273" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-274"><a href="#cb1-274" aria-hidden="true" tabindex="-1"></a><span class="in">```{r fig-pump, fig.width=8, fig.height=5}</span></span>
<span id="cb1-275"><a href="#cb1-275" aria-hidden="true" tabindex="-1"></a><span class="in">ggplot(metrics_pump, aes(lot, P_ch_mean)) +</span></span>
<span id="cb1-276"><a href="#cb1-276" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_vline(xintercept = STABLE_LOTS + 0.5, colour = "grey65", linetype = "dashed", linewidth = 0.5) +</span></span>
<span id="cb1-277"><a href="#cb1-277" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text", x = STABLE_LOTS + 0.8, y = 16,</span></span>
<span id="cb1-278"><a href="#cb1-278" aria-hidden="true" tabindex="-1"></a><span class="in">           label = "Pump degradation onset (batch 16)", hjust = 0, size = 3.2, colour = "grey50") +</span></span>
<span id="cb1-279"><a href="#cb1-279" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_hline(yintercept = ALARM_THRESH, colour = "#c0392b", linetype = "dashed", linewidth = 0.7) +</span></span>
<span id="cb1-280"><a href="#cb1-280" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text", x = 2, y = ALARM_THRESH + 0.25,</span></span>
<span id="cb1-281"><a href="#cb1-281" aria-hidden="true" tabindex="-1"></a><span class="in">           label = sprintf("Alarm threshold %.0f Pa", ALARM_THRESH),</span></span>
<span id="cb1-282"><a href="#cb1-282" aria-hidden="true" tabindex="-1"></a><span class="in">           hjust = 0, size = 3.2, colour = "#c0392b") +</span></span>
<span id="cb1-283"><a href="#cb1-283" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_line(colour = "#e67e22", linewidth = 0.8) +</span></span>
<span id="cb1-284"><a href="#cb1-284" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_point(data = alarm_pts_pump, aes(lot, P_ch_mean),</span></span>
<span id="cb1-285"><a href="#cb1-285" aria-hidden="true" tabindex="-1"></a><span class="in">             colour = "#c0392b", size = 3, shape = 16) +</span></span>
<span id="cb1-286"><a href="#cb1-286" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text",</span></span>
<span id="cb1-287"><a href="#cb1-287" aria-hidden="true" tabindex="-1"></a><span class="in">           x = min(alarm_lots_pump) + 0.8,</span></span>
<span id="cb1-288"><a href="#cb1-288" aria-hidden="true" tabindex="-1"></a><span class="in">           y = alarm_pts_pump |&gt; filter(lot == min(alarm_lots_pump)) |&gt; pull(P_ch_mean) + 0.3,</span></span>
<span id="cb1-289"><a href="#cb1-289" aria-hidden="true" tabindex="-1"></a><span class="in">           label = paste0("First alarm\nbatch ", min(alarm_lots_pump)),</span></span>
<span id="cb1-290"><a href="#cb1-290" aria-hidden="true" tabindex="-1"></a><span class="in">           hjust = 0, size = 3.2, colour = "#c0392b", lineheight = 0.9) +</span></span>
<span id="cb1-291"><a href="#cb1-291" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("segment",</span></span>
<span id="cb1-292"><a href="#cb1-292" aria-hidden="true" tabindex="-1"></a><span class="in">           x = STABLE_LOTS + 0.5, xend = min(alarm_lots_pump) - 0.5,</span></span>
<span id="cb1-293"><a href="#cb1-293" aria-hidden="true" tabindex="-1"></a><span class="in">           y = 9, yend = 9,</span></span>
<span id="cb1-294"><a href="#cb1-294" aria-hidden="true" tabindex="-1"></a><span class="in">           colour = "grey45", linewidth = 0.5,</span></span>
<span id="cb1-295"><a href="#cb1-295" aria-hidden="true" tabindex="-1"></a><span class="in">           arrow = arrow(ends = "both", type = "closed", length = unit(0.15, "cm"))) +</span></span>
<span id="cb1-296"><a href="#cb1-296" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text",</span></span>
<span id="cb1-297"><a href="#cb1-297" aria-hidden="true" tabindex="-1"></a><span class="in">           x = (STABLE_LOTS + min(alarm_lots_pump)) / 2, y = 9.35,</span></span>
<span id="cb1-298"><a href="#cb1-298" aria-hidden="true" tabindex="-1"></a><span class="in">           label = "22 batches running blind", size = 3, colour = "grey45", hjust = 0.5) +</span></span>
<span id="cb1-299"><a href="#cb1-299" aria-hidden="true" tabindex="-1"></a><span class="in">  scale_y_continuous(limits = c(8.5, NA)) +</span></span>
<span id="cb1-300"><a href="#cb1-300" aria-hidden="true" tabindex="-1"></a><span class="in">  scale_x_continuous(breaks = c(1, 10, 20, 30, 40, 50)) +</span></span>
<span id="cb1-301"><a href="#cb1-301" aria-hidden="true" tabindex="-1"></a><span class="in">  labs(x = "Batch", y = "Mean P_ch (Pa)",</span></span>
<span id="cb1-302"><a href="#cb1-302" aria-hidden="true" tabindex="-1"></a><span class="in">       caption = sprintf("FDSim seed=%d | machinelogR::connect_fmea_to_log()", SEED)) +</span></span>
<span id="cb1-303"><a href="#cb1-303" aria-hidden="true" tabindex="-1"></a><span class="in">  theme_web</span></span>
<span id="cb1-304"><a href="#cb1-304" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-305"><a href="#cb1-305" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-306"><a href="#cb1-306" aria-hidden="true" tabindex="-1"></a>Chamber pressure crosses the alarm threshold at batch 38: <span class="co">[</span><span class="ot">22 batches</span><span class="co">]</span>{.problem} after onset.</span>
<span id="cb1-307"><a href="#cb1-307" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-308"><a href="#cb1-308" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-309"><a href="#cb1-309" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-310"><a href="#cb1-310" aria-hidden="true" tabindex="-1"></a><span class="fu">## Updated FMEA</span></span>
<span id="cb1-311"><a href="#cb1-311" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-312"><a href="#cb1-312" aria-hidden="true" tabindex="-1"></a>Now that the data log has been connected, the risk can be reevaluated.</span>
<span id="cb1-313"><a href="#cb1-313" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-314"><a href="#cb1-314" aria-hidden="true" tabindex="-1"></a>**D -- Detectability:**\</span>
<span id="cb1-315"><a href="#cb1-315" aria-hidden="true" tabindex="-1"></a>D was 7 because the historian was not consulted.\</span>
<span id="cb1-316"><a href="#cb1-316" aria-hidden="true" tabindex="-1"></a>We can now set D=6 (band 5-6): the log is periodically reviewed, but there's still no trending.</span>
<span id="cb1-317"><a href="#cb1-317" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-318"><a href="#cb1-318" aria-hidden="true" tabindex="-1"></a>**O -- Occurrence:**\</span>
<span id="cb1-319"><a href="#cb1-319" aria-hidden="true" tabindex="-1"></a>The pipeline revealed <span class="in">`n_events / total_batches`</span>  =  8 alarm events over 50 batches  =  **16%**.\</span>
<span id="cb1-320"><a href="#cb1-320" aria-hidden="true" tabindex="-1"></a>The declared O=4 was an expert estimate.\</span>
<span id="cb1-321"><a href="#cb1-321" aria-hidden="true" tabindex="-1"></a>The log now puts a number on it, but how acceptable is 16%? Unfortunately, without a reliable scoring grid, I'll leave O=4 for the rest of this demo. With a scoring grid, O could be better than expected... or worse.</span>
<span id="cb1-322"><a href="#cb1-322" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-323"><a href="#cb1-323" aria-hidden="true" tabindex="-1"></a>Now with a D=6 and O=4, the RPN drops from 196 to 168.</span>
<span id="cb1-324"><a href="#cb1-324" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-325"><a href="#cb1-325" aria-hidden="true" tabindex="-1"></a><span class="in">```{r fmea-updated}</span></span>
<span id="cb1-326"><a href="#cb1-326" aria-hidden="true" tabindex="-1"></a><span class="in">pump_raw &lt;- res_pump |&gt;</span></span>
<span id="cb1-327"><a href="#cb1-327" aria-hidden="true" tabindex="-1"></a><span class="in">  filter(grepl("pump", failure_mode, ignore.case = TRUE))</span></span>
<span id="cb1-328"><a href="#cb1-328" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-329"><a href="#cb1-329" aria-hidden="true" tabindex="-1"></a><span class="in">fmea_updated &lt;- pump_raw |&gt;</span></span>
<span id="cb1-330"><a href="#cb1-330" aria-hidden="true" tabindex="-1"></a><span class="in">  select(failure_mode, severity, occurrence, detection, rpn, n_events) |&gt;</span></span>
<span id="cb1-331"><a href="#cb1-331" aria-hidden="true" tabindex="-1"></a><span class="in">  mutate(</span></span>
<span id="cb1-332"><a href="#cb1-332" aria-hidden="true" tabindex="-1"></a><span class="in">    occurrence_note = paste0(n_events, " events / ", N, " batches"),</span></span>
<span id="cb1-333"><a href="#cb1-333" aria-hidden="true" tabindex="-1"></a><span class="in">    detection       = 6L,</span></span>
<span id="cb1-334"><a href="#cb1-334" aria-hidden="true" tabindex="-1"></a><span class="in">    rpn             = severity * occurrence * detection</span></span>
<span id="cb1-335"><a href="#cb1-335" aria-hidden="true" tabindex="-1"></a><span class="in">  )</span></span>
<span id="cb1-336"><a href="#cb1-336" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-337"><a href="#cb1-337" aria-hidden="true" tabindex="-1"></a><span class="in">fmea_updated |&gt;</span></span>
<span id="cb1-338"><a href="#cb1-338" aria-hidden="true" tabindex="-1"></a><span class="in">  select(failure_mode, severity, occurrence, occurrence_note, detection, rpn) |&gt;</span></span>
<span id="cb1-339"><a href="#cb1-339" aria-hidden="true" tabindex="-1"></a><span class="in">  gt() |&gt;</span></span>
<span id="cb1-340"><a href="#cb1-340" aria-hidden="true" tabindex="-1"></a><span class="in">  tab_style(</span></span>
<span id="cb1-341"><a href="#cb1-341" aria-hidden="true" tabindex="-1"></a><span class="in">    style = list(cell_fill(color = "#E8F5E9"), cell_text(weight = "bold")),</span></span>
<span id="cb1-342"><a href="#cb1-342" aria-hidden="true" tabindex="-1"></a><span class="in">    locations = cells_body(columns = c(detection, rpn))</span></span>
<span id="cb1-343"><a href="#cb1-343" aria-hidden="true" tabindex="-1"></a><span class="in">  ) |&gt;</span></span>
<span id="cb1-344"><a href="#cb1-344" aria-hidden="true" tabindex="-1"></a><span class="in">  tab_style(</span></span>
<span id="cb1-345"><a href="#cb1-345" aria-hidden="true" tabindex="-1"></a><span class="in">    style = list(cell_fill(color = "#EFF6FF")),</span></span>
<span id="cb1-346"><a href="#cb1-346" aria-hidden="true" tabindex="-1"></a><span class="in">    locations = cells_body(columns = c(occurrence, occurrence_note))</span></span>
<span id="cb1-347"><a href="#cb1-347" aria-hidden="true" tabindex="-1"></a><span class="in">  ) |&gt;</span></span>
<span id="cb1-348"><a href="#cb1-348" aria-hidden="true" tabindex="-1"></a><span class="in">  cols_label(</span></span>
<span id="cb1-349"><a href="#cb1-349" aria-hidden="true" tabindex="-1"></a><span class="in">    failure_mode    = "Failure mode",</span></span>
<span id="cb1-350"><a href="#cb1-350" aria-hidden="true" tabindex="-1"></a><span class="in">    severity        = "S",</span></span>
<span id="cb1-351"><a href="#cb1-351" aria-hidden="true" tabindex="-1"></a><span class="in">    occurrence      = "O",</span></span>
<span id="cb1-352"><a href="#cb1-352" aria-hidden="true" tabindex="-1"></a><span class="in">    occurrence_note = "Observed rate",</span></span>
<span id="cb1-353"><a href="#cb1-353" aria-hidden="true" tabindex="-1"></a><span class="in">    detection       = "D",</span></span>
<span id="cb1-354"><a href="#cb1-354" aria-hidden="true" tabindex="-1"></a><span class="in">    rpn             = "RPN"</span></span>
<span id="cb1-355"><a href="#cb1-355" aria-hidden="true" tabindex="-1"></a><span class="in">  )</span></span>
<span id="cb1-356"><a href="#cb1-356" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-357"><a href="#cb1-357" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-358"><a href="#cb1-358" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-359"><a href="#cb1-359" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-360"><a href="#cb1-360" aria-hidden="true" tabindex="-1"></a>Can we further improve the *Detectability* D ?\</span>
<span id="cb1-361"><a href="#cb1-361" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-362"><a href="#cb1-362" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-363"><a href="#cb1-363" aria-hidden="true" tabindex="-1"></a><span class="fu">## Deeper in the monitoring stack</span></span>
<span id="cb1-364"><a href="#cb1-364" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-365"><a href="#cb1-365" aria-hidden="true" tabindex="-1"></a>D moves down in steps. Method first, then signal position in the failure chain, then observation window. Each lever is independent.</span>
<span id="cb1-366"><a href="#cb1-366" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-367"><a href="#cb1-367" aria-hidden="true" tabindex="-1"></a><span class="fu">### SPC on chamber pressure</span></span>
<span id="cb1-368"><a href="#cb1-368" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-369"><a href="#cb1-369" aria-hidden="true" tabindex="-1"></a>The control limits are calculated from the first 15 stable batches (Phase I baseline).</span>
<span id="cb1-370"><a href="#cb1-370" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-371"><a href="#cb1-371" aria-hidden="true" tabindex="-1"></a><span class="in">```{r fig-spc-pch, fig.width=8, fig.height=3}</span></span>
<span id="cb1-372"><a href="#cb1-372" aria-hidden="true" tabindex="-1"></a><span class="in">UCL_P &lt;- lim_P$CL + 3 * lim_P$sigma</span></span>
<span id="cb1-373"><a href="#cb1-373" aria-hidden="true" tabindex="-1"></a><span class="in">rng_P &lt;- diff(range(metrics_all$P_ch_mean))</span></span>
<span id="cb1-374"><a href="#cb1-374" aria-hidden="true" tabindex="-1"></a><span class="in">p_pch &lt;- ggplot(metrics_all, aes(lot, P_ch_mean)) +</span></span>
<span id="cb1-375"><a href="#cb1-375" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_vline(xintercept = STABLE_LOTS + 0.5, colour = "grey65", linetype = "dashed", linewidth = 0.5) +</span></span>
<span id="cb1-376"><a href="#cb1-376" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_hline(yintercept = lim_P$CL, colour = "grey55", linetype = "solid", linewidth = 0.5) +</span></span>
<span id="cb1-377"><a href="#cb1-377" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_hline(yintercept = UCL_P, colour = "#c0392b", linetype = "dashed", linewidth = 0.7) +</span></span>
<span id="cb1-378"><a href="#cb1-378" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text", x = 2, y = UCL_P + rng_P * 0.07,</span></span>
<span id="cb1-379"><a href="#cb1-379" aria-hidden="true" tabindex="-1"></a><span class="in">           label = sprintf("UCL %.1f Pa", UCL_P),</span></span>
<span id="cb1-380"><a href="#cb1-380" aria-hidden="true" tabindex="-1"></a><span class="in">           hjust = 0, size = 3.2, colour = "#c0392b") +</span></span>
<span id="cb1-381"><a href="#cb1-381" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text", x = 2, y = lim_P$CL + rng_P * 0.05,</span></span>
<span id="cb1-382"><a href="#cb1-382" aria-hidden="true" tabindex="-1"></a><span class="in">           label = sprintf("CL %.1f Pa", lim_P$CL),</span></span>
<span id="cb1-383"><a href="#cb1-383" aria-hidden="true" tabindex="-1"></a><span class="in">           hjust = 0, size = 3.0, colour = "grey45") +</span></span>
<span id="cb1-384"><a href="#cb1-384" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_line(colour = "#2980b9", linewidth = 0.8) +</span></span>
<span id="cb1-385"><a href="#cb1-385" aria-hidden="true" tabindex="-1"></a><span class="in">  scale_x_continuous(breaks = c(1, 10, 20, 30, 40, 50)) +</span></span>
<span id="cb1-386"><a href="#cb1-386" aria-hidden="true" tabindex="-1"></a><span class="in">  labs(x = "Batch", y = "Mean P_ch (Pa)") +</span></span>
<span id="cb1-387"><a href="#cb1-387" aria-hidden="true" tabindex="-1"></a><span class="in">  theme_web</span></span>
<span id="cb1-388"><a href="#cb1-388" aria-hidden="true" tabindex="-1"></a><span class="in">if (!is.na(fl_P$lot)) {</span></span>
<span id="cb1-389"><a href="#cb1-389" aria-hidden="true" tabindex="-1"></a><span class="in">  det_pt_P &lt;- metrics_all |&gt; filter(lot == fl_P$lot)</span></span>
<span id="cb1-390"><a href="#cb1-390" aria-hidden="true" tabindex="-1"></a><span class="in">  p_pch &lt;- p_pch +</span></span>
<span id="cb1-391"><a href="#cb1-391" aria-hidden="true" tabindex="-1"></a><span class="in">    geom_vline(xintercept = fl_P$lot, colour = "#c0392b", linetype = "dotted", linewidth = 0.8) +</span></span>
<span id="cb1-392"><a href="#cb1-392" aria-hidden="true" tabindex="-1"></a><span class="in">    geom_point(data = det_pt_P, aes(x = lot, y = P_ch_mean),</span></span>
<span id="cb1-393"><a href="#cb1-393" aria-hidden="true" tabindex="-1"></a><span class="in">               colour = "#c0392b", size = 5, shape = 18)</span></span>
<span id="cb1-394"><a href="#cb1-394" aria-hidden="true" tabindex="-1"></a><span class="in">}</span></span>
<span id="cb1-395"><a href="#cb1-395" aria-hidden="true" tabindex="-1"></a><span class="in">p_pch</span></span>
<span id="cb1-396"><a href="#cb1-396" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-397"><a href="#cb1-397" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-398"><a href="#cb1-398" aria-hidden="true" tabindex="-1"></a><span class="co">[</span><span class="ot">Detection at batch `r fl_P$lot`</span><span class="co">]</span>{.solution} after 9 consecutive batches above the center line (rule 2).\</span>
<span id="cb1-399"><a href="#cb1-399" aria-hidden="true" tabindex="-1"></a>That's **`r fl_P$lag` batches after onset**.\</span>
<span id="cb1-400"><a href="#cb1-400" aria-hidden="true" tabindex="-1"></a>Detectability D can now be lowered to 4 (Continuous monitoring with detection rules).</span>
<span id="cb1-401"><a href="#cb1-401" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-402"><a href="#cb1-402" aria-hidden="true" tabindex="-1"></a><span class="fu">### SPC on pump duty cycle</span></span>
<span id="cb1-403"><a href="#cb1-403" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-404"><a href="#cb1-404" aria-hidden="true" tabindex="-1"></a>Let's look at the pump cycle instead of the chamber pressure. It's the % time the pump runs per batch.\</span>
<span id="cb1-405"><a href="#cb1-405" aria-hidden="true" tabindex="-1"></a>When capacity degrades, the pump compensates by running longer.</span>
<span id="cb1-406"><a href="#cb1-406" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-407"><a href="#cb1-407" aria-hidden="true" tabindex="-1"></a><span class="in">```{r fig-spc-pump, fig.width=8, fig.height=3}</span></span>
<span id="cb1-408"><a href="#cb1-408" aria-hidden="true" tabindex="-1"></a><span class="in">UCL_pump &lt;- lim_pump$CL + 3 * lim_pump$sigma</span></span>
<span id="cb1-409"><a href="#cb1-409" aria-hidden="true" tabindex="-1"></a><span class="in">rng_pump &lt;- diff(range(metrics_all$pump_duty_mean))</span></span>
<span id="cb1-410"><a href="#cb1-410" aria-hidden="true" tabindex="-1"></a><span class="in">p_pump &lt;- ggplot(metrics_all, aes(lot, pump_duty_mean)) +</span></span>
<span id="cb1-411"><a href="#cb1-411" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_vline(xintercept = STABLE_LOTS + 0.5, colour = "grey65", linetype = "dashed", linewidth = 0.5) +</span></span>
<span id="cb1-412"><a href="#cb1-412" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_hline(yintercept = lim_pump$CL, colour = "grey55", linetype = "solid", linewidth = 0.5) +</span></span>
<span id="cb1-413"><a href="#cb1-413" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_hline(yintercept = UCL_pump, colour = "#c0392b", linetype = "dashed", linewidth = 0.7) +</span></span>
<span id="cb1-414"><a href="#cb1-414" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text", x = 2, y = UCL_pump + rng_pump * 0.07,</span></span>
<span id="cb1-415"><a href="#cb1-415" aria-hidden="true" tabindex="-1"></a><span class="in">           label = sprintf("UCL %.3f", UCL_pump),</span></span>
<span id="cb1-416"><a href="#cb1-416" aria-hidden="true" tabindex="-1"></a><span class="in">           hjust = 0, size = 3.2, colour = "#c0392b") +</span></span>
<span id="cb1-417"><a href="#cb1-417" aria-hidden="true" tabindex="-1"></a><span class="in">  annotate("text", x = 2, y = lim_pump$CL + rng_pump * 0.05,</span></span>
<span id="cb1-418"><a href="#cb1-418" aria-hidden="true" tabindex="-1"></a><span class="in">           label = sprintf("CL %.3f", lim_pump$CL),</span></span>
<span id="cb1-419"><a href="#cb1-419" aria-hidden="true" tabindex="-1"></a><span class="in">           hjust = 0, size = 3.0, colour = "grey45") +</span></span>
<span id="cb1-420"><a href="#cb1-420" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_line(colour = "#8e44ad", linewidth = 0.8) +</span></span>
<span id="cb1-421"><a href="#cb1-421" aria-hidden="true" tabindex="-1"></a><span class="in">  scale_x_continuous(breaks = c(1, 10, 20, 30, 40, 50)) +</span></span>
<span id="cb1-422"><a href="#cb1-422" aria-hidden="true" tabindex="-1"></a><span class="in">  labs(x = "Batch", y = "Pump duty (fraction ON)") +</span></span>
<span id="cb1-423"><a href="#cb1-423" aria-hidden="true" tabindex="-1"></a><span class="in">  theme_web</span></span>
<span id="cb1-424"><a href="#cb1-424" aria-hidden="true" tabindex="-1"></a><span class="in">if (!is.na(fl_pump$lot)) {</span></span>
<span id="cb1-425"><a href="#cb1-425" aria-hidden="true" tabindex="-1"></a><span class="in">  det_pt_pump &lt;- metrics_all |&gt; filter(lot == fl_pump$lot)</span></span>
<span id="cb1-426"><a href="#cb1-426" aria-hidden="true" tabindex="-1"></a><span class="in">  p_pump &lt;- p_pump +</span></span>
<span id="cb1-427"><a href="#cb1-427" aria-hidden="true" tabindex="-1"></a><span class="in">    geom_vline(xintercept = fl_pump$lot, colour = "#c0392b", linetype = "dotted", linewidth = 0.8) +</span></span>
<span id="cb1-428"><a href="#cb1-428" aria-hidden="true" tabindex="-1"></a><span class="in">    geom_point(data = det_pt_pump, aes(x = lot, y = pump_duty_mean),</span></span>
<span id="cb1-429"><a href="#cb1-429" aria-hidden="true" tabindex="-1"></a><span class="in">               colour = "#c0392b", size = 5, shape = 18)</span></span>
<span id="cb1-430"><a href="#cb1-430" aria-hidden="true" tabindex="-1"></a><span class="in">}</span></span>
<span id="cb1-431"><a href="#cb1-431" aria-hidden="true" tabindex="-1"></a><span class="in">p_pump</span></span>
<span id="cb1-432"><a href="#cb1-432" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-433"><a href="#cb1-433" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-434"><a href="#cb1-434" aria-hidden="true" tabindex="-1"></a><span class="co">[</span><span class="ot">Detection at batch `r fl_pump$lot`</span><span class="co">]</span>{.solution}, **`r fl_pump$lag` batches after onset**, the earliest in this simulation.\</span>
<span id="cb1-435"><a href="#cb1-435" aria-hidden="true" tabindex="-1"></a>The Detectability D has improved and can now be lowered to 3.</span>
<span id="cb1-436"><a href="#cb1-436" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-437"><a href="#cb1-437" aria-hidden="true" tabindex="-1"></a><span class="fu">### Intra-cycle signals</span></span>
<span id="cb1-438"><a href="#cb1-438" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-439"><a href="#cb1-439" aria-hidden="true" tabindex="-1"></a>Every pump ON/OFF event is recorded.</span>
<span id="cb1-440"><a href="#cb1-440" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-441"><a href="#cb1-441" aria-hidden="true" tabindex="-1"></a>The function <span class="in">`fit_hmm()`</span> fits a Hidden Markov Model on the sequence of ON-cycle durations.\</span>
<span id="cb1-442"><a href="#cb1-442" aria-hidden="true" tabindex="-1"></a>It identifies 3 *latent states* based on ON-cycle duration: healthy (<span class="in">`r dur_healthy`</span> s/cycle), early degradation (<span class="in">`r dur_early`</span> s/cycle), or advanced degradation (<span class="in">`r dur_advanced`</span> s/cycle).\</span>
<span id="cb1-443"><a href="#cb1-443" aria-hidden="true" tabindex="-1"></a>The chart shows the % of each state per batch.</span>
<span id="cb1-444"><a href="#cb1-444" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-445"><a href="#cb1-445" aria-hidden="true" tabindex="-1"></a><span class="in">```{r fig-hmm-pump, fig.width=8, fig.height=4}</span></span>
<span id="cb1-446"><a href="#cb1-446" aria-hidden="true" tabindex="-1"></a><span class="in">state_order_bar &lt;- c(lbl_healthy, lbl_early, lbl_advanced)</span></span>
<span id="cb1-447"><a href="#cb1-447" aria-hidden="true" tabindex="-1"></a><span class="in">state_cols_bar  &lt;- setNames(</span></span>
<span id="cb1-448"><a href="#cb1-448" aria-hidden="true" tabindex="-1"></a><span class="in">  c("#27ae60", "#e67e22", "#8e44ad"),</span></span>
<span id="cb1-449"><a href="#cb1-449" aria-hidden="true" tabindex="-1"></a><span class="in">  c(lbl_healthy, lbl_early, lbl_advanced)</span></span>
<span id="cb1-450"><a href="#cb1-450" aria-hidden="true" tabindex="-1"></a><span class="in">)</span></span>
<span id="cb1-451"><a href="#cb1-451" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-452"><a href="#cb1-452" aria-hidden="true" tabindex="-1"></a><span class="in">ggplot(</span></span>
<span id="cb1-453"><a href="#cb1-453" aria-hidden="true" tabindex="-1"></a><span class="in">  prop_by_lot |&gt;</span></span>
<span id="cb1-454"><a href="#cb1-454" aria-hidden="true" tabindex="-1"></a><span class="in">    dplyr::mutate(state_label = factor(state_label, levels = state_order_bar)),</span></span>
<span id="cb1-455"><a href="#cb1-455" aria-hidden="true" tabindex="-1"></a><span class="in">  aes(lot, pct, fill = state_label)</span></span>
<span id="cb1-456"><a href="#cb1-456" aria-hidden="true" tabindex="-1"></a><span class="in">) +</span></span>
<span id="cb1-457"><a href="#cb1-457" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_col(width = 0.9, alpha = 0.72) +</span></span>
<span id="cb1-458"><a href="#cb1-458" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_vline(xintercept = STABLE_LOTS + 0.5, colour = "grey65",</span></span>
<span id="cb1-459"><a href="#cb1-459" aria-hidden="true" tabindex="-1"></a><span class="in">             linetype = "dashed", linewidth = 0.5) +</span></span>
<span id="cb1-460"><a href="#cb1-460" aria-hidden="true" tabindex="-1"></a><span class="in">  geom_vline(xintercept = det_lot_first - 0.5, colour = "#c0392b",</span></span>
<span id="cb1-461"><a href="#cb1-461" aria-hidden="true" tabindex="-1"></a><span class="in">             linetype = "dotted", linewidth = 0.8) +</span></span>
<span id="cb1-462"><a href="#cb1-462" aria-hidden="true" tabindex="-1"></a><span class="in">  scale_fill_manual(values = state_cols_bar) +</span></span>
<span id="cb1-463"><a href="#cb1-463" aria-hidden="true" tabindex="-1"></a><span class="in">  scale_x_continuous(breaks = c(1, 10, 20, 30, 40, 50)) +</span></span>
<span id="cb1-464"><a href="#cb1-464" aria-hidden="true" tabindex="-1"></a><span class="in">  scale_y_continuous(labels = scales::percent_format()) +</span></span>
<span id="cb1-465"><a href="#cb1-465" aria-hidden="true" tabindex="-1"></a><span class="in">  labs(x = "Batch", y = "% of ON-cycles", fill = NULL,</span></span>
<span id="cb1-466"><a href="#cb1-466" aria-hidden="true" tabindex="-1"></a><span class="in">       caption = sprintf(</span></span>
<span id="cb1-467"><a href="#cb1-467" aria-hidden="true" tabindex="-1"></a><span class="in">         "Grey dashed: degradation onset (batch %d). Red dotted: first degraded cycles (batch %d).",</span></span>
<span id="cb1-468"><a href="#cb1-468" aria-hidden="true" tabindex="-1"></a><span class="in">         STABLE_LOTS + 1L, det_lot_first</span></span>
<span id="cb1-469"><a href="#cb1-469" aria-hidden="true" tabindex="-1"></a><span class="in">       )) +</span></span>
<span id="cb1-470"><a href="#cb1-470" aria-hidden="true" tabindex="-1"></a><span class="in">  theme_web +</span></span>
<span id="cb1-471"><a href="#cb1-471" aria-hidden="true" tabindex="-1"></a><span class="in">  theme(legend.position = "bottom")</span></span>
<span id="cb1-472"><a href="#cb1-472" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-473"><a href="#cb1-473" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-474"><a href="#cb1-474" aria-hidden="true" tabindex="-1"></a><span class="co">[</span><span class="ot">First degraded cycles at batch `r det_lot_first`</span><span class="co">]</span>{.solution}, **`r det_lot_first - ONSET` batches after onset.**\</span>
<span id="cb1-475"><a href="#cb1-475" aria-hidden="true" tabindex="-1"></a>The HMM assigns individual ON-cycles to a degraded state as soon as the pump capacity drops significantly.\</span>
<span id="cb1-476"><a href="#cb1-476" aria-hidden="true" tabindex="-1"></a>The Detectability D drops to 2.</span>
<span id="cb1-477"><a href="#cb1-477" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-478"><a href="#cb1-478" aria-hidden="true" tabindex="-1"></a><span class="fu">### Conclusion</span></span>
<span id="cb1-479"><a href="#cb1-479" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-480"><a href="#cb1-480" aria-hidden="true" tabindex="-1"></a>O could not be updated. But how much did D move?</span>
<span id="cb1-481"><a href="#cb1-481" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-482"><a href="#cb1-482" aria-hidden="true" tabindex="-1"></a><span class="in">```{r tbl-recap}</span></span>
<span id="cb1-483"><a href="#cb1-483" aria-hidden="true" tabindex="-1"></a><span class="in">recap_tbl &lt;- tibble(</span></span>
<span id="cb1-484"><a href="#cb1-484" aria-hidden="true" tabindex="-1"></a><span class="in">  Step             = c("Initial guess", "+ data",           "+ SPC",          "+ SPC",         "+ HMM"),</span></span>
<span id="cb1-485"><a href="#cb1-485" aria-hidden="true" tabindex="-1"></a><span class="in">  Step_highlight   = c(0,               1,                  1,                0,               1),</span></span>
<span id="cb1-486"><a href="#cb1-486" aria-hidden="true" tabindex="-1"></a><span class="in">  Signal           = c("(none)",        "P_ch",             "P_ch",           "Pump duty",     "T_ON duration"),</span></span>
<span id="cb1-487"><a href="#cb1-487" aria-hidden="true" tabindex="-1"></a><span class="in">  Signal_highlight = c(0,               1,                  0,                1,               1),</span></span>
<span id="cb1-488"><a href="#cb1-488" aria-hidden="true" tabindex="-1"></a><span class="in">  Trigger          = c("",              "Alarm threshold",  "Nelson rule 2",  "Nelson rule 1", "HMM state change"),</span></span>
<span id="cb1-489"><a href="#cb1-489" aria-hidden="true" tabindex="-1"></a><span class="in">  Trigger_highlight= c(0,               0,                  1,                0,               1),</span></span>
<span id="cb1-490"><a href="#cb1-490" aria-hidden="true" tabindex="-1"></a><span class="in">  `Detection at batch` = c("", min(alarm_lots_pump), fl_P$lot, fl_pump$lot, det_lot_first),</span></span>
<span id="cb1-491"><a href="#cb1-491" aria-hidden="true" tabindex="-1"></a><span class="in">  D        = c(7L, 6L, 4L, 3L, 2L),</span></span>
<span id="cb1-492"><a href="#cb1-492" aria-hidden="true" tabindex="-1"></a><span class="in">  RPN      = S_pump * O_pump * c(7L, 6L, 4L, 3L, 2L),</span></span>
<span id="cb1-493"><a href="#cb1-493" aria-hidden="true" tabindex="-1"></a><span class="in">  D_color  = d_scale(c(7L, 6L, 4L, 3L, 2L)),</span></span>
<span id="cb1-494"><a href="#cb1-494" aria-hidden="true" tabindex="-1"></a><span class="in">  RPN_color = rpn_scale(S_pump * O_pump * c(7L, 6L, 4L, 3L, 2L))</span></span>
<span id="cb1-495"><a href="#cb1-495" aria-hidden="true" tabindex="-1"></a><span class="in">)</span></span>
<span id="cb1-496"><a href="#cb1-496" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-497"><a href="#cb1-497" aria-hidden="true" tabindex="-1"></a><span class="in">pill &lt;- function(value) {</span></span>
<span id="cb1-498"><a href="#cb1-498" aria-hidden="true" tabindex="-1"></a><span class="in">  span(</span></span>
<span id="cb1-499"><a href="#cb1-499" aria-hidden="true" tabindex="-1"></a><span class="in">    style = "</span></span>
<span id="cb1-500"><a href="#cb1-500" aria-hidden="true" tabindex="-1"></a><span class="in">      background: #8fbc8f;</span></span>
<span id="cb1-501"><a href="#cb1-501" aria-hidden="true" tabindex="-1"></a><span class="in">      color: white;</span></span>
<span id="cb1-502"><a href="#cb1-502" aria-hidden="true" tabindex="-1"></a><span class="in">      font-weight: 500;</span></span>
<span id="cb1-503"><a href="#cb1-503" aria-hidden="true" tabindex="-1"></a><span class="in">      border-radius: 12px;</span></span>
<span id="cb1-504"><a href="#cb1-504" aria-hidden="true" tabindex="-1"></a><span class="in">      padding: 2px 10px;</span></span>
<span id="cb1-505"><a href="#cb1-505" aria-hidden="true" tabindex="-1"></a><span class="in">      display: inline-block;</span></span>
<span id="cb1-506"><a href="#cb1-506" aria-hidden="true" tabindex="-1"></a><span class="in">    ",</span></span>
<span id="cb1-507"><a href="#cb1-507" aria-hidden="true" tabindex="-1"></a><span class="in">    value</span></span>
<span id="cb1-508"><a href="#cb1-508" aria-hidden="true" tabindex="-1"></a><span class="in">  )</span></span>
<span id="cb1-509"><a href="#cb1-509" aria-hidden="true" tabindex="-1"></a><span class="in">}</span></span>
<span id="cb1-510"><a href="#cb1-510" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-511"><a href="#cb1-511" aria-hidden="true" tabindex="-1"></a><span class="in">pill_if &lt;- function(flag_col) {</span></span>
<span id="cb1-512"><a href="#cb1-512" aria-hidden="true" tabindex="-1"></a><span class="in">  function(value, index) {</span></span>
<span id="cb1-513"><a href="#cb1-513" aria-hidden="true" tabindex="-1"></a><span class="in">    if (recap_tbl[[flag_col]][index] == 1) pill(value) else value</span></span>
<span id="cb1-514"><a href="#cb1-514" aria-hidden="true" tabindex="-1"></a><span class="in">  }</span></span>
<span id="cb1-515"><a href="#cb1-515" aria-hidden="true" tabindex="-1"></a><span class="in">}</span></span>
<span id="cb1-516"><a href="#cb1-516" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-517"><a href="#cb1-517" aria-hidden="true" tabindex="-1"></a><span class="in">reactable(</span></span>
<span id="cb1-518"><a href="#cb1-518" aria-hidden="true" tabindex="-1"></a><span class="in">  recap_tbl |&gt; select(-D_color, -RPN_color, -Signal_highlight, -Step_highlight, -Trigger_highlight),</span></span>
<span id="cb1-519"><a href="#cb1-519" aria-hidden="true" tabindex="-1"></a><span class="in">  columns = list(</span></span>
<span id="cb1-520"><a href="#cb1-520" aria-hidden="true" tabindex="-1"></a><span class="in">    `Detection at batch` = colDef(),</span></span>
<span id="cb1-521"><a href="#cb1-521" aria-hidden="true" tabindex="-1"></a><span class="in">    Step = colDef(cell = pill_if("Step_highlight")),</span></span>
<span id="cb1-522"><a href="#cb1-522" aria-hidden="true" tabindex="-1"></a><span class="in">    Signal  = colDef(minWidth = 120, cell = pill_if("Signal_highlight")),</span></span>
<span id="cb1-523"><a href="#cb1-523" aria-hidden="true" tabindex="-1"></a><span class="in">    Trigger = colDef(minWidth = 160, cell = pill_if("Trigger_highlight")),</span></span>
<span id="cb1-524"><a href="#cb1-524" aria-hidden="true" tabindex="-1"></a><span class="in">    D = colDef(</span></span>
<span id="cb1-525"><a href="#cb1-525" aria-hidden="true" tabindex="-1"></a><span class="in">      minWidth = 100,</span></span>
<span id="cb1-526"><a href="#cb1-526" aria-hidden="true" tabindex="-1"></a><span class="in">      cell = data_bars(recap_tbl, fill_color_ref = "D_color", fill_gradient = FALSE,</span></span>
<span id="cb1-527"><a href="#cb1-527" aria-hidden="true" tabindex="-1"></a><span class="in">                       bar_height = 16, text_position = "outside-end",</span></span>
<span id="cb1-528"><a href="#cb1-528" aria-hidden="true" tabindex="-1"></a><span class="in">                       min_value = 1, max_value = 10)</span></span>
<span id="cb1-529"><a href="#cb1-529" aria-hidden="true" tabindex="-1"></a><span class="in">    ),</span></span>
<span id="cb1-530"><a href="#cb1-530" aria-hidden="true" tabindex="-1"></a><span class="in">    RPN = colDef(</span></span>
<span id="cb1-531"><a href="#cb1-531" aria-hidden="true" tabindex="-1"></a><span class="in">      minWidth = 100,</span></span>
<span id="cb1-532"><a href="#cb1-532" aria-hidden="true" tabindex="-1"></a><span class="in">      cell = data_bars(recap_tbl, fill_color_ref = "RPN_color", fill_gradient = FALSE,</span></span>
<span id="cb1-533"><a href="#cb1-533" aria-hidden="true" tabindex="-1"></a><span class="in">                       bar_height = 16, text_position = "outside-end",</span></span>
<span id="cb1-534"><a href="#cb1-534" aria-hidden="true" tabindex="-1"></a><span class="in">                       min_value = 0, max_value = 250)</span></span>
<span id="cb1-535"><a href="#cb1-535" aria-hidden="true" tabindex="-1"></a><span class="in">    )</span></span>
<span id="cb1-536"><a href="#cb1-536" aria-hidden="true" tabindex="-1"></a><span class="in">  ),</span></span>
<span id="cb1-537"><a href="#cb1-537" aria-hidden="true" tabindex="-1"></a><span class="in">  highlight  = TRUE,</span></span>
<span id="cb1-538"><a href="#cb1-538" aria-hidden="true" tabindex="-1"></a><span class="in">  borderless = TRUE,</span></span>
<span id="cb1-539"><a href="#cb1-539" aria-hidden="true" tabindex="-1"></a><span class="in">  theme = reactableTheme(backgroundColor = "white", highlightColor = "#fafafa",</span></span>
<span id="cb1-540"><a href="#cb1-540" aria-hidden="true" tabindex="-1"></a><span class="in">                         cellPadding = "8px 12px")</span></span>
<span id="cb1-541"><a href="#cb1-541" aria-hidden="true" tabindex="-1"></a><span class="in">)</span></span>
<span id="cb1-542"><a href="#cb1-542" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb1-543"><a href="#cb1-543" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-544"><a href="#cb1-544" aria-hidden="true" tabindex="-1"></a>From D=7 to D=2, the RPN dropped from <span class="in">`r S_pump * O_pump * 7L`</span> to <span class="in">`r S_pump * O_pump * 2L`</span>, without touching Severity or Occurrence.\</span>
<span id="cb1-545"><a href="#cb1-545" aria-hidden="true" tabindex="-1"></a>Just by improving the monitoring method.\</span>
<span id="cb1-546"><a href="#cb1-546" aria-hidden="true" tabindex="-1"></a>The closer the signal to the failure mechanism, the earlier the detection.</span>
</code><button title="Copy to Clipboard" class="code-copy-button" data-in-quarto-modal=""><i class="bi"></i></button></pre></div>
</div></div></div></div></div>
</div> <!-- /content -->




<footer class="footer"><div class="nav-footer"><div class="nav-footer-center"><div class="toc-actions d-sm-block d-md-none"><ul><li><a href="https://github.com/arnaudcoqueblin/reading-the-machine/edit/main/chapters/fmea-and-historian-data.qmd" class="toc-action"><i class="bi bi-github"></i>Edit this page</a></li><li><a href="https://github.com/arnaudcoqueblin/reading-the-machine/issues/new" class="toc-action"><i class="bi empty"></i>Report an issue</a></li></ul></div></div></div></footer></body></html>